# m24: the 12-hour recipe (temporal-GNN ensemble, polished labels, guard-aware Learning to Fix, LP guard, loose gap) on the 24-hour benchmark

Code: [`otsl/m24.py`](../../otsl/m24.py), `scripts/uc_m24_{train,data,tune,eval,report}.py`, run sequence
`scripts/uc_m24_queue.sh`. Results: [`results/uc24/m24_results.md`](../../results/uc24/m24_results.md) (+ `.json`).
Data (git-ignored): `data/generated/uc24_m24/`.

## Status

*Kept current for resume after a container restart. Every step is idempotent: rerun the queue phase.*

- 06:46 phase 1 started (`scripts/uc_m24_queue.sh phase1`, core 1, log `data/generated/uc24_m24/queue_phase1.log`):
  pilot teacher on 100 MILP-labelled instances → polishing pilot on training instances 100–119 → teacher (3 temporal
  GNNs on the 120 MILP-labelled instances) → 400 new training-day scenarios (LP relaxation + label-free labels).
- 06:54 pilot done (`data/generated/uc24_m24/pilot.json`): 10 s polishing MILPs, 7.7 s per label, median 0.04 % above
  the 0.5 %-gap MILP; 07:00 teacher t0 done (3 seeds).
- Phase 2 (`scripts/uc_m24_queue.sh phase2`, log `data/generated/uc24_m24/queue_phase2.log`) starts automatically after
  phase 1: 200 more scenarios (600 new) → polished labels for 780 instances (orig 120–299 + new) → data-size check
  (1 seed on 300) → 5-member ensemble on 900 → guard-aware tuning (budget 120 min) → test on 40 instances.
- 09:00 polished labels done (780 instances); 09:47 five-member ensemble `fin` done (900 training instances;
  validation log-loss 0.0581, 27.5 wrong decisions per instance); 09:47 tuning `hg_fin` started (log
  `results/uc24/m24_tune_hg_fin.log`, budget 120 min); the test run (`scripts/uc_m24_eval.py`) follows automatically.
- Resume after a restart: rerun the unfinished phase (`phase1`, `phase2`); finished data chunks, models, a converged
  tuning run and finished test instances are skipped.

## Summary

(pending)

## Method

**Question.** On 12 hours the recipe of [`m1x.md`](m1x.md) — more training instances with teacher-polished labels, a
temporal-GNN ensemble, Learning to Fix's joint ε-tuning on its probabilities with guards inside the check, the
LP-relaxation guard at test and a reduced MILP at a 0.5 % gap — fixes more decisions at the same validated ε and gives
the hybrid's gap at a higher speed-up. On 24 hours no learned rule has beaten the learning-free baseline yet:
Learning to Fix's tuning on the LP-relaxation values with the reduced MILP at 0.5 % gives 0.35 % at 15.7× ([`base.md`](base.md)
§4.4, first 20 test instances). Does the recipe change that?

**1. Data without full MILPs.** uc24 ([`b3.md`](b3.md)) has 300 training instances (LP relaxation and label-free labels
only), 120 of which got 0.5 %-gap MILP schedules for the kNN of [`uc24ltf.md`](uc24ltf.md), 40 validation instances with
full MILPs (`uc24ltf_val.npz`) and 40 test instances. New training-day scenarios are drawn with the generator of
`train.npz` (`otsl.b3.make_jobs` / `instance`, mode "lp", seed 404 instead of 101). Labels:

* the 120 MILP-labelled instances keep their schedules;
* every other training instance (180 original + the new ones) gets a **teacher-polished label**: the teacher (3
  temporal GNNs trained on the 120 MILP labels) fixes its 90 % most confident decisions, the adequacy guard, the
  minimal min up/down conflict release (below) and the LP-relaxation guard release what they would release at test,
  and a 10 s reduced MILP (0.1 %) fills in the rest; the schedule is kept if the dispatch LP prices it below the
  block-repaired label-free label. No full MILP is solved. The 10 s limit was chosen by a pilot on training instances
  100–119 with a teacher trained on the other 100 MILP-labelled instances.

**2. Model.** The temporal GNN of `otsl.m1x.CommitGNNT` (GNN + per-hour residual dilated 1-D convolutions) with dilations
1, 2, 4, 8 so that every hour of the 24-hour row sees every other; 5 seeds, mean probability. Training as in m1x (BCE on
canonical labels, AdamW 1e-3, batch 64, cosine schedule, early stopping on the validation log-loss).

**3. Minimal conflict release** (`otsl.m24.release_min_conflicts`). On 24 hours a rounded row is often not min
up/down-feasible. The 12-hour row release frees the whole row; inside the tuning check that makes the master collapse
every interval (uc24ltf.md: 100 % fixed before the guards, 42 % after), and leaving conflicts to the cuts (plain LtF)
did not converge on GNN probabilities. Here a dynamic program finds, per conflicting row, a min up/down-feasible
schedule that disagrees with the fewest fixed entries (free entries cost nothing), and only those fixings are
released (on a 3 %-noisy rounding: ~35 released instead of ~600 per instance, no conflict left).

**4. Tuning** (`otsl.m24.M24Tuner` = `uc24ltf.GuardedLtFTuner` with this guard chain): Learning to Fix's Algorithm 1 + 2
with Appendix A's objective, ε = 1 %, on the 40 validation instances; inside the check, the cuts and the verification
the fixings pass through the adequacy guard and the minimal conflict release. Settings of the uc24ltf runs (Q = 20,
K_max = 10, relaxation MILPs 8 s, check MILPs 60 s, warm-start candidates).

**5. Pipeline at test**: ensemble probabilities → eq. (5) with the tuned thresholds → adequacy guard → minimal conflict
release → LP-relaxation guard → reduced MILP at mip_rel_gap 0.5 % (and, to separate the two effects, at 0.1 %).

## Setup

* **Compute**: core 1 only, HiGHS (highspy 1.15, as in uc24ltf / base) and PyTorch single-threaded, one job at a time
  (`scripts/uc_m24_queue.sh`).
* **Selection**: validation only (polishing setting on training instances; models, thresholds on the 40 validation
  instances). The test set is read once, by `scripts/uc_m24_eval.py`.
* **Test protocol**: all 40 uc24 test instances; per instance, in one process: LP relaxation (timed), full MILP at
  0.1 % / 300 s with its incumbent log (dual bound DB, speed-up denominator, time-to-quality reference), full MILP at
  0.5 %, learning-free LtF on the LP relaxation at 0.5 % (base's thresholds `base_tune_lp_1.json`, tuned on the same
  40 validation instances), the earlier guarded 95 % rule at 0.1 % (published setting) and 0.5 %, and the m24 rule at
  0.1 % and 0.5 % (the pipeline). Method time = inference (all 5 members) + LP relaxation + fixing + guards + reduced
  MILP. No fallback for infeasible reduced problems.
* **Metrics**: paper metrics (gap to DB, feasibility, mean / median / geometric-mean speed-up), served share, fixed
  share; time to the same quality (first time the full MILP's incumbent reaches the method's cost, censored at its
  termination) divided by the method's time; paired instance-bootstrap 95 % CIs.

## Results

(pending)

## Verdict

(pending)

## Caveats

(pending)
