# Round 8 on PGLib-UC California (24 h, 410 free units): test

Generated by `scripts/agg_pglib_report.py` from `results/agg/pglib/`. 30 test instances (seed 3 of `docs/methods/pglib.md`); every method of an instance ran back to back in one single-threaded process; gap to the tightest bound of the instance's own runs; speed-ups over that process's full MILP at 0.1 %.

| method | gap mean % | gap max % | served | time s (mean) | speed-up geo / median / mean of ratios / ratio of means | proven by the LP bound |
|---|---|---|---|---|---|---|
| Full MILP, 0.1 % gap (reference) | 0.029 | 0.09 | 100 % | 68.0 | 1.0× / 1.0× / 1.0× / 1.0× | – |
| Full MILP, 0.5 % gap | 0.046 | 0.22 | 100 % | 51.6 | 1.2× / 1.0× / 1.5× / 1.3× | – |
| Learning to Fix (kNN, ε = 1 %, as published) | 3.863 | 99.93 | 97 % | 10.9 | 9.4× / 5.9× / 25.5× / 6.3× | 0 fallbacks |
| Certified pipeline, kNN (Learning to Fix's predictor), δ = 0.05, proven within 0.5 % | 0.060 | 0.48 | 100 % | 22.9 | 2.6× / 2.2× / 3.6× / 3.0× | 27 of 30 |
| Certified pipeline, LP values, no learning, δ = 0.05, proven within 0.1 % | 0.034 | 0.09 | 100 % | 50.8 | 2.8× / 2.1× / 5.4× / 1.3× | 15 of 30 |
| Certified pipeline, LP values, no learning, δ = 0.05, proven within 0.5 % | 0.095 | 0.26 | 100 % | 11.1 | 8.4× / 9.8× / 10.1× / 6.2× | 26 of 30 |
| Certified pipeline, LP values, no learning, rounded candidates first, δ = 0.05, proven within 0.1 % | 0.040 | 0.09 | 100 % | 47.7 | 3.9× / 4.5× / 8.2× / 1.4× | 17 of 30 (12 at the rounding) |
| Certified pipeline, LP values, no learning, rounded candidates first, δ = 0.05, proven within 0.2 % | 0.077 | 0.19 | 100 % | 16.1 | 8.0× / 13.7× / 13.4× / 4.2× | 22 of 30 (18 at the rounding) |
| Certified pipeline, LP values, no learning, rounded candidates first, δ = 0.05, proven within 0.5 % | 0.133 | 0.41 | 100 % | 5.9 | 15.8× / 16.5× / 22.6× / 11.5× | 28 of 30 (26 at the rounding) |
| Certified pipeline, self-trained model, rounded candidates first, δ = 0.02, proven within 0.5 % | 0.145 | 0.46 | 100 % | 6.5 | 11.3× / 13.6× / 16.6× / 10.4× | 30 of 30 (18 at the rounding) |
| Certified pipeline, self-trained model, δ = 0.02, proven within 0.5 % | 0.059 | 0.31 | 100 % | 13.1 | 5.5× / 5.3× / 8.0× / 5.2× | 28 of 30 |

## Paired comparisons

A's gap minus B's (pp) and A's speed-up over B (geometric mean), 95 % bootstrap intervals over instances.

| A | B | instances | A − B, pp [95 % CI] | speed-up A over B [95 % CI] |
|---|---|---|---|---|
| Certified pipeline, kNN (Learning to Fix's predictor), δ = 0.05, proven within 0.5 % | Learning to Fix (kNN, ε = 1 %, as published) | 30 | -3.802 [-10.613, -0.309] | 0.28× [0.17, 0.44] |
| Certified pipeline, kNN (Learning to Fix's predictor), δ = 0.05, proven within 0.5 % | Full MILP, 0.5 % gap | 30 | +0.014 [-0.005, +0.038] | 2.13× [1.74, 2.60] |
| Certified pipeline, kNN (Learning to Fix's predictor), δ = 0.05, proven within 0.5 % | Full MILP, 0.1 % gap (reference) | 30 | +0.032 [+0.005, +0.070] | 2.58× [1.99, 3.47] |
| Certified pipeline, LP values, no learning, δ = 0.05, proven within 0.1 % | Learning to Fix (kNN, ε = 1 %, as published) | 30 | -3.829 [-10.604, -0.317] | 0.30× [0.16, 0.56] |
| Certified pipeline, LP values, no learning, δ = 0.05, proven within 0.1 % | Full MILP, 0.5 % gap | 30 | -0.012 [-0.034, +0.007] | 2.33× [1.36, 3.95] |
| Certified pipeline, LP values, no learning, δ = 0.05, proven within 0.1 % | Full MILP, 0.1 % gap (reference) | 30 | +0.005 [-0.004, +0.014] | 2.82× [1.82, 4.26] |
| Certified pipeline, LP values, no learning, δ = 0.05, proven within 0.5 % | Learning to Fix (kNN, ε = 1 %, as published) | 30 | -3.767 [-10.521, -0.264] | 0.89× [0.54, 1.47] |
| Certified pipeline, LP values, no learning, δ = 0.05, proven within 0.5 % | Full MILP, 0.5 % gap | 30 | +0.049 [+0.028, +0.074] | 6.91× [4.91, 9.30] |
| Certified pipeline, LP values, no learning, δ = 0.05, proven within 0.5 % | Full MILP, 0.1 % gap (reference) | 30 | +0.067 [+0.042, +0.095] | 8.38× [6.53, 10.50] |
| Certified pipeline, LP values, no learning, rounded candidates first, δ = 0.05, proven within 0.1 % | Learning to Fix (kNN, ε = 1 %, as published) | 30 | -3.823 [-10.611, -0.322] | 0.41× [0.20, 0.83] |
| Certified pipeline, LP values, no learning, rounded candidates first, δ = 0.05, proven within 0.1 % | Full MILP, 0.5 % gap | 30 | -0.006 [-0.031, +0.014] | 3.18× [1.72, 5.69] |
| Certified pipeline, LP values, no learning, rounded candidates first, δ = 0.05, proven within 0.1 % | Full MILP, 0.1 % gap (reference) | 30 | +0.011 [+0.001, +0.021] | 3.86× [2.39, 6.47] |
| Certified pipeline, LP values, no learning, rounded candidates first, δ = 0.05, proven within 0.2 % | Learning to Fix (kNN, ε = 1 %, as published) | 30 | -3.786 [-10.561, -0.274] | 0.86× [0.45, 1.54] |
| Certified pipeline, LP values, no learning, rounded candidates first, δ = 0.05, proven within 0.2 % | Full MILP, 0.5 % gap | 30 | +0.031 [+0.008, +0.051] | 6.62× [4.02, 10.62] |
| Certified pipeline, LP values, no learning, rounded candidates first, δ = 0.05, proven within 0.2 % | Full MILP, 0.1 % gap (reference) | 30 | +0.048 [+0.032, +0.066] | 8.03× [5.20, 12.26] |
| Certified pipeline, LP values, no learning, rounded candidates first, δ = 0.05, proven within 0.5 % | Learning to Fix (kNN, ε = 1 %, as published) | 30 | -3.730 [-10.564, -0.231] | 1.69× [1.07, 2.57] |
| Certified pipeline, LP values, no learning, rounded candidates first, δ = 0.05, proven within 0.5 % | Full MILP, 0.5 % gap | 30 | +0.087 [+0.057, +0.119] | 13.04× [9.36, 17.39] |
| Certified pipeline, LP values, no learning, rounded candidates first, δ = 0.05, proven within 0.5 % | Full MILP, 0.1 % gap (reference) | 30 | +0.104 [+0.074, +0.137] | 15.80× [11.38, 21.66] |
| Certified pipeline, self-trained model, rounded candidates first, δ = 0.02, proven within 0.5 % | Learning to Fix (kNN, ε = 1 %, as published) | 30 | -3.717 [-10.552, -0.220] | 1.21× [0.69, 2.02] |
| Certified pipeline, self-trained model, rounded candidates first, δ = 0.02, proven within 0.5 % | Full MILP, 0.5 % gap | 30 | +0.099 [+0.052, +0.148] | 9.35× [6.72, 12.74] |
| Certified pipeline, self-trained model, rounded candidates first, δ = 0.02, proven within 0.5 % | Full MILP, 0.1 % gap (reference) | 30 | +0.117 [+0.078, +0.160] | 11.34× [8.39, 15.11] |
| Certified pipeline, self-trained model, δ = 0.02, proven within 0.5 % | Learning to Fix (kNN, ε = 1 %, as published) | 30 | -3.804 [-10.557, -0.298] | 0.58× [0.35, 0.95] |
| Certified pipeline, self-trained model, δ = 0.02, proven within 0.5 % | Full MILP, 0.5 % gap | 30 | +0.013 [-0.017, +0.045] | 4.52× [3.18, 6.23] |
| Certified pipeline, self-trained model, δ = 0.02, proven within 0.5 % | Full MILP, 0.1 % gap (reference) | 30 | +0.030 [+0.006, +0.057] | 5.48× [4.06, 7.46] |

Hardware: [('Intel(R) Xeon(R) 6972P', '1.15.1')].
