# Round 8 on the PGLib-UC California instances as distributed (48 h, 410 free units)

Generated by `scripts/agg_pglib_report.py --base` from `results/agg/pglib_base/`. The 20 instances of `ca/` unchanged; learning-free methods only (nothing trained or tuned on them); every method of an instance ran back to back in one single-threaded process; gap to the tightest bound of the instance's own runs; speed-ups over that process's full MILP at 0.1 % (2 of them stopped at the time limit, so their speed-ups are lower bounds).

| method | gap mean % | gap max % | served | time s (mean) | speed-up geo / median / mean of ratios / ratio of means | proven by the LP bound |
|---|---|---|---|---|---|---|
| Full MILP, 0.1 % gap (reference) | 0.049 | 0.18 | 100 % | 323.8 | 1.0× / 1.0× / 1.0× / 1.0× | – |
| Full MILP, 0.5 % gap | 0.069 | 0.38 | 100 % | 114.1 | 1.6× / 1.0× / 2.9× / 2.8× | – |
| Certified pipeline, LP values, no learning, δ = 0.05, proven within 0.5 % | 0.082 | 0.23 | 100 % | 22.3 | 11.0× / 10.8× / 20.8× / 14.5× | 19 of 20 |
| Certified pipeline, LP values, no learning, rounded candidates first, δ = 0.05, proven within 0.1 % | 0.047 | 0.11 | 100 % | 168.6 | 3.6× / 3.6× / 5.8× / 1.9× | 9 of 20 |
| Certified pipeline, LP values, no learning, rounded candidates first, δ = 0.05, proven within 0.2 % | 0.072 | 0.17 | 100 % | 33.9 | 7.8× / 8.4× / 12.0× / 9.5× | 14 of 20 |
| Certified pipeline, LP values, no learning, rounded candidates first, δ = 0.05, proven within 0.5 % | 0.082 | 0.23 | 100 % | 24.0 | 9.6× / 9.4× / 18.2× / 13.5× | 19 of 20 |

## Paired comparisons

A's gap minus B's (pp) and A's speed-up over B (geometric mean), 95 % bootstrap intervals over instances.

| A | B | instances | A − B, pp [95 % CI] | speed-up A over B [95 % CI] |
|---|---|---|---|---|
| Certified pipeline, LP values, no learning, δ = 0.05, proven within 0.5 % | Full MILP, 0.5 % gap | 20 | +0.013 [-0.037, +0.050] | 6.86× [4.95, 9.08] |
| Certified pipeline, LP values, no learning, δ = 0.05, proven within 0.5 % | Full MILP, 0.1 % gap (reference) | 20 | +0.033 [+0.008, +0.060] | 10.96× [6.98, 17.91] |
| Certified pipeline, LP values, no learning, rounded candidates first, δ = 0.05, proven within 0.1 % | Full MILP, 0.5 % gap | 20 | -0.022 [-0.064, +0.012] | 2.24× [1.29, 3.83] |
| Certified pipeline, LP values, no learning, rounded candidates first, δ = 0.05, proven within 0.1 % | Full MILP, 0.1 % gap (reference) | 20 | -0.002 [-0.023, +0.019] | 3.58× [1.98, 5.81] |
| Certified pipeline, LP values, no learning, rounded candidates first, δ = 0.05, proven within 0.2 % | Full MILP, 0.5 % gap | 20 | +0.003 [-0.042, +0.042] | 4.86× [3.33, 6.61] |
| Certified pipeline, LP values, no learning, rounded candidates first, δ = 0.05, proven within 0.2 % | Full MILP, 0.1 % gap (reference) | 20 | +0.023 [-0.007, +0.053] | 7.77× [5.33, 11.41] |
| Certified pipeline, LP values, no learning, rounded candidates first, δ = 0.05, proven within 0.5 % | Full MILP, 0.5 % gap | 20 | +0.013 [-0.033, +0.051] | 5.98× [4.34, 7.87] |
| Certified pipeline, LP values, no learning, rounded candidates first, δ = 0.05, proven within 0.5 % | Full MILP, 0.1 % gap (reference) | 20 | +0.033 [+0.009, +0.060] | 9.56× [6.13, 14.97] |

Hardware: [('Intel(R) Xeon(R) 6972P', '1.15.1')].
