# Round 8: identical units aggregated, Lagrangian probing, certified pipelines — test

Generated by `scripts/agg_report.py` from `results/agg/test/`; scoring as step 2 (`docs/unified_metrics.md`), gaps against the tightest bound known per instance. Learned pipeline `acert:ens5+x:0.05`, learning-free pipeline `acert:lag0.001+x:0.4` (validation choices, `results/agg/select.json`). Every method of an instance ran back to back in one single-threaded process on one core; speed-ups are paired with that process's full MILP at 0.1 %.

## 12 h, test_fresh

120 instances; 'common': gap on the 101 every method here serves.

| method | gap mean [95 % CI] | median | p95 | max | > 1 % | common | served | fallback | time s | speed-up geo / median / mean | common ref |
|---|---|---|---|---|---|---|---|---|---|---|---|
| Aggregated screened full MILP, 0.1 % (no learning) | 0.049 [0.040, 0.058] | 0.045 | 0.10 | 0.38 | 0 % | 0.048 | 95.8 % | 0 % | 14.54 | 3.1× / 2.9× / 4.4× | 3.1× |
| Aggregated screened full MILP, 0.5 % (no learning) | 0.082 [0.066, 0.100] | 0.056 | 0.26 | 0.49 | 0 % | 0.078 | 96.7 % | 0 % | 8.84 | 5.3× / 5.0× / 8.6× | 5.3× |
| Aggregated certified pipeline, one GNN + probing (ablation) | 0.095 [0.079, 0.112] | 0.075 | 0.30 | 0.38 | 0 % | 0.092 | 98.3 % | 0 % | 5.00 | 16.6× / 21.4× / 25.2× | 16.6× |
| Aggregated certified pipeline, one GNN, no probing (ablation) | 0.100 [0.084, 0.118] | 0.079 | 0.28 | 0.49 | 0 % | 0.095 | 98.3 % | 0 % | 5.33 | 15.8× / 21.5× / 24.2× | 15.8× |
| Aggregated certified pipeline, no learning (lag0.001+x:0.4) | 0.102 [0.084, 0.121] | 0.076 | 0.34 | 0.49 | 0 % | 0.096 | 95.8 % | 0 % | 5.57 | 13.0× / 15.5× / 20.5× | 13.0× |
| Aggregated certified pipeline, learned (ens5+x:0.05) | 0.103 [0.085, 0.122] | 0.078 | 0.31 | 0.47 | 0 % | 0.096 | 96.7 % | 0 % | 4.79 | 17.5× / 22.5× / 27.4× | 17.5× |
| Round 7: certified pipeline | 0.108 [0.091, 0.126] | 0.087 | 0.33 | 0.47 | 0 % | 0.103 | 97.5 % | 0 % | 7.42 | 12.9× / 18.1× / 20.6× | 12.9× |
| Learning-free pipeline, LP certificate at 1 % | 0.109 [0.089, 0.129] | 0.077 | 0.35 | 0.59 | 0 % | 0.104 | 95.8 % | 0 % | 5.30 | 14.5× / 16.3× / 23.4× | 14.5× |
| Learned pipeline, LP certificate at 1 % (proven within 1 %) | 0.117 [0.096, 0.138] | 0.082 | 0.37 | 0.51 | 0 % | 0.113 | 96.7 % | 0 % | 4.35 | 20.9× / 27.1× / 33.7× | 20.9× |
| Round 7: certified pipeline on the LP values (no learning) | 0.119 [0.098, 0.141] | 0.087 | 0.37 | 0.53 | 0 % | 0.117 | 96.7 % | 0 % | 9.65 | 6.0× / 4.1× / 14.0× | 6.0× |
| Round 7: screened full MILP, 0.5 % | 0.123 [0.089, 0.164] | 0.076 | 0.37 | 1.71 | 2 % | 0.124 | 99.2 % | 0 % | 11.50 | 3.7× / 3.3× / 5.7× | 3.7× |
| Full MILP, 0.1 % gap (reference) | 0.156 [0.088, 0.247] | 0.068 | 0.48 | 3.64 | 4 % | 0.131 | 97.5 % | 0 % | 29.73 | 1.0× / 1.0× / 1.0× | 1.0× |
| Full MILP, 0.5 % gap | 0.198 [0.131, 0.280] | 0.098 | 0.50 | 3.44 | 3 % | 0.173 | 96.7 % | 0 % | 16.66 | 2.1× / 1.6× / 3.5× | 2.1× |
| Learning-free pipeline without the certificate | 0.367 [0.229, 0.547] | 0.099 | 1.74 | 5.83 | 8 % | 0.329 | 96.7 % | 0 % | 1.68 | 20.1× / 21.0× / 27.8× | 20.1× |
| Learning to Fix (kNN, ε = 1 %, as published) | 0.660 [0.458, 0.874] | 0.164 | 3.03 | 5.85 | 18 % | 0.682 | 95.0 % | 0 % | 18.99 | 2.4× / 1.7× / 5.1× | 2.4× |
| Learned pipeline without the certificate (confidence fixing alone, RACLearn's rule) | 1.008 [0.303, 1.893] | 0.100 | 2.02 | 40.74 | 8 % | 0.176 | 93.3 % | 0 % | 1.52 | 29.6× / 33.9× / 41.0× | 29.6× |

## 24 hours (uc24)

40 instances; 'common': gap on the 36 every method here serves.

| method | gap mean [95 % CI] | median | p95 | max | > 1 % | common | served | fallback | time s | speed-up geo / median / mean | common ref |
|---|---|---|---|---|---|---|---|---|---|---|---|
| Aggregated screened full MILP, 0.1 % (no learning) | 0.046 [0.035, 0.057] | 0.046 | 0.10 | 0.10 | 0 % | 0.044 | 95.0 % | 0 % | 50.99 | 3.5× / 3.6× / 4.4× | 3.5× |
| Aggregated screened full MILP, 0.5 % (no learning) | 0.096 [0.071, 0.125] | 0.091 | 0.32 | 0.36 | 0 % | 0.095 | 95.0 % | 0 % | 25.07 | 7.0× / 6.5× / 10.4× | 7.0× |
| Aggregated certified pipeline, no learning (lag0.001+x:0.4) | 0.097 [0.070, 0.127] | 0.077 | 0.31 | 0.38 | 0 % | 0.094 | 90.0 % | 0 % | 13.35 | 13.7× / 11.9× / 21.2× | 13.7× |
| Learning-free pipeline, LP certificate at 1 % | 0.097 [0.072, 0.127] | 0.077 | 0.31 | 0.38 | 0 % | 0.094 | 90.0 % | 0 % | 13.03 | 14.2× / 11.9× / 22.5× | 14.2× |
| Full MILP, 0.1 % gap (reference) | 0.101 [0.074, 0.133] | 0.086 | 0.35 | 0.39 | 0 % | 0.099 | 97.5 % | 0 % | 147.42 | 1.0× / 1.0× / 1.0× | 1.0× |
| Round 7: screened full MILP, 0.5 % | 0.118 [0.087, 0.149] | 0.091 | 0.32 | 0.38 | 0 % | 0.109 | 90.0 % | 0 % | 39.52 | 4.4× / 3.8× / 6.6× | 4.4× |
| Learning-free pipeline without the certificate | 0.131 [0.093, 0.183] | 0.085 | 0.38 | 0.69 | 0 % | 0.132 | 90.0 % | 0 % | 8.73 | 15.6× / 15.0× / 23.3× | 15.6× |
| Round 7: certified pipeline on the LP values (no learning) | 0.168 [0.131, 0.208] | 0.111 | 0.41 | 0.45 | 0 % | 0.162 | 92.5 % | 0 % | 26.40 | 9.0× / 9.2× / 18.2× | 9.0× |
| Full MILP, 0.5 % gap | 0.190 [0.143, 0.246] | 0.147 | 0.41 | 0.84 | 0 % | 0.168 | 97.5 % | 0 % | 62.69 | 2.6× / 2.2× / 4.2× | 2.6× |

## Congested lines (ratings × 0.6)

60 instances; 'common': gap on the 57 every method here serves.

| method | gap mean [95 % CI] | median | p95 | max | > 1 % | common | served | fallback | time s | speed-up geo / median / mean | common ref |
|---|---|---|---|---|---|---|---|---|---|---|---|
| Aggregated screened full MILP, 0.1 % (no learning) | 0.069 [0.061, 0.076] | 0.078 | 0.10 | 0.10 | 0 % | 0.068 | 100.0 % | 0 % | 53.79 | 1.7× / 1.7× / 2.0× | 1.7× |
| Full MILP, 0.1 % gap (reference) | 0.082 [0.075, 0.088] | 0.094 | 0.10 | 0.10 | 0 % | 0.081 | 100.0 % | 0 % | 87.88 | 1.0× / 1.0× / 1.0× | 1.0× |
| Aggregated screened full MILP, 0.5 % (no learning) | 0.120 [0.100, 0.141] | 0.092 | 0.27 | 0.37 | 0 % | 0.120 | 100.0 % | 0 % | 22.50 | 4.0× / 4.1× / 5.3× | 4.0× |
| Aggregated certified pipeline, no learning (lag0.001+x:0.4) | 0.128 [0.107, 0.151] | 0.097 | 0.34 | 0.37 | 0 % | 0.121 | 96.7 % | 0 % | 20.73 | 6.4× / 7.3× / 11.6× | 6.4× |
| Learning-free pipeline, LP certificate at 1 % | 0.133 [0.110, 0.156] | 0.097 | 0.34 | 0.37 | 0 % | 0.124 | 96.7 % | 0 % | 18.22 | 7.9× / 8.8× / 13.8× | 7.9× |
| Round 7: screened full MILP, 0.5 % | 0.146 [0.121, 0.174] | 0.102 | 0.37 | 0.46 | 0 % | 0.134 | 98.3 % | 0 % | 38.73 | 2.6× / 2.8× / 3.7× | 2.6× |
| Round 7: certified pipeline on the LP values (no learning) | 0.146 [0.123, 0.172] | 0.102 | 0.34 | 0.44 | 0 % | 0.136 | 100.0 % | 0 % | 31.47 | 4.3× / 3.1× / 8.8× | 4.3× |
| Full MILP, 0.5 % gap | 0.184 [0.153, 0.216] | 0.129 | 0.39 | 0.47 | 0 % | 0.180 | 98.3 % | 0 % | 45.95 | 2.4× / 2.2× / 3.2× | 2.4× |
| Learning-free pipeline without the certificate | 0.247 [0.146, 0.390] | 0.100 | 0.76 | 3.72 | 5 % | 0.242 | 96.7 % | 0 % | 11.43 | 9.7× / 9.9× / 14.9× | 9.7× |

## Shifted 12-hour sets: mean gap · served · speed-up (geometric mean)

| method | load_hi | load_lo | ren_hi | gen_out | line_out | night |
|---|---|---|---|---|---|---|
| Full MILP, 0.1 % gap (reference) | 0.07 % · 100 % · 1.0× | 0.16 % · 97 % · 1.0× | 0.17 % · 93 % · 1.0× | 0.24 % · 97 % · 1.0× | 0.08 % · 93 % · 1.0× | 0.15 % · 93 % · 1.0× |
| Full MILP, 0.5 % gap | 0.12 % · 100 % · 1.7× | 0.18 % · 90 % · 1.8× | 0.27 % · 97 % · 1.6× | 0.28 % · 90 % · 1.7× | 0.12 % · 90 % · 1.9× | 0.20 % · 93 % · 1.8× |
| Learning to Fix (kNN, ε = 1 %, as published) | 1.94 % · 97 % · 1.6× | 2.08 % · 97 % · 2.8× | 1.50 % · 93 % · 2.0× | 1.65 % · 93 % · 2.4× | 25.92 % · 60 % · 3.3× | 1.21 % · 90 % · 1.9× |
| Aggregated screened full MILP, 0.5 % (no learning) | 0.07 % · 100 % · 4.9× | 0.08 % · 93 % · 4.1× | 1.26 % · 87 % · 3.8× | 2.42 % · 90 % · 4.7× | 0.07 % · 93 % · 6.0× | 0.07 % · 90 % · 5.0× |
| Round 7: certified pipeline | 0.12 % · 97 % · 11.7× | 0.08 % · 93 % · 9.9× | 0.08 % · 90 % · 6.2× | 0.14 % · 93 % · 10.2× | 0.11 % · 93 % · 10.3× | 0.10 % · 90 % · 9.6× |
| Aggregated certified pipeline, learned (ens5+x:0.05) | 0.10 % · 100 % · 14.6× | 0.07 % · 97 % · 15.5× | 0.12 % · 90 % · 8.7× | 0.08 % · 97 % · 13.0× | 0.09 % · 90 % · 12.6× | 0.10 % · 93 % · 13.6× |
| Learned pipeline without the certificate (confidence fixing alone, RACLearn's rule) | 0.21 % · 100 % · 23.8× | 1.02 % · 97 % · 36.5× | 0.49 % · 90 % · 17.9× | 4.27 % · 77 % · 33.4× | 10.24 % · 53 % · 38.0× | 0.66 % · 83 % · 23.8× |
| Aggregated certified pipeline, no learning (lag0.001+x:0.4) | 0.09 % · 100 % · 11.0× | 0.12 % · 93 % · 11.2× | 0.09 % · 90 % · 7.5× | 0.13 % · 90 % · 11.1× | 0.09 % · 87 % · 16.8× | 0.08 % · 87 % · 10.5× |

## Paired comparisons

Per instance: A's gap minus B's (negative: A is closer to the bound), and A's paired speed-up over B's (geometric mean; above 1: A is faster). 95 % bootstrap intervals over instances.

| A | B | instances | gap A | gap B | A − B, pp [95 % CI] | A better / B better | speed-up A over B [95 % CI] |
|---|---|---|---|---|---|---|---|
| acert:ens5+x:0.05 | ltf_knn_1 (tf) | 120 | 0.103 | 0.660 | -0.557 [-0.765, -0.360] | 82 / 23 | 7.22× [5.69, 9.13] |
| acert:lag0.001+x:0.4 | ltf_knn_1 (tf) | 120 | 0.102 | 0.660 | -0.558 [-0.798, -0.366] | 78 / 27 | 5.38× [4.22, 6.79] |
| acert:ens5+x:0.05 | cert:s0:0.02 (tf) | 120 | 0.103 | 0.108 | -0.006 [-0.020, +0.008] | 32 / 26 | 1.36× [1.25, 1.47] |
| acert:ens5+x:0.05 | full@0.5% (tf) | 120 | 0.103 | 0.198 | -0.095 [-0.174, -0.032] | 55 / 28 | 8.31× [6.96, 9.93] |
| acert:ens5+x:0.05 | acert:s0:0.02 (tf) | 120 | 0.103 | 0.100 | +0.003 [-0.012, +0.019] | 33 / 31 | 1.11× [1.03, 1.19] |
| acert:s0:0.02 | cert:s0:0.02 (tf) | 120 | 0.100 | 0.108 | -0.008 [-0.021, +0.005] | 28 / 21 | 1.22× [1.15, 1.30] |
| acert:lag0.001+x:0.4 | cert:lp:0.05 (tf) | 120 | 0.102 | 0.119 | -0.017 [-0.042, +0.006] | 46 / 28 | 2.19× [1.84, 2.62] |
| acert:ens5+x:0.05 | acert:lag0.001+x:0.4 (tf) | 120 | 0.103 | 0.102 | +0.001 [-0.018, +0.020] | 36 / 39 | 1.34× [1.19, 1.51] |
| acert:ens5+x:0.05 (no certificate) | ltf_knn_1 (tf) | 120 | 1.008 | 0.660 | +0.348 [-0.356, +1.319] | 71 / 36 | 12.21× [9.57, 15.76] |
| agg:full@0.5% | scr:full@0.5% (tf) | 120 | 0.082 | 0.123 | -0.041 [-0.080, -0.010] | 41 / 23 | 1.43× [1.29, 1.59] |
| agg:full@0.5% | full@0.5% (tf) | 120 | 0.082 | 0.198 | -0.115 [-0.194, -0.056] | 55 / 20 | 2.50× [2.20, 2.85] |
| agg:full@0.1% | full@0.1% (tf) | 120 | 0.049 | 0.156 | -0.107 [-0.193, -0.043] | 45 / 15 | 3.12× [2.69, 3.63] |
| acert:ens5+x:0.05 | ltf_knn_1 (shifted) | 180 | 0.093 | 5.717 | -5.624 [-8.334, -3.271] | 143 / 23 | 5.65× [4.50, 7.04] |
| acert:ens5+x:0.05 | cert:s0:0.02 (shifted) | 180 | 0.093 | 0.105 | -0.012 [-0.031, +0.009] | 56 / 39 | 1.35× [1.24, 1.48] |
| acert:ens5+x:0.05 | full@0.5% (shifted) | 180 | 0.093 | 0.198 | -0.104 [-0.153, -0.057] | 79 / 42 | 7.30× [6.20, 8.59] |
| acert:lag0.001+x:0.4 | full@0.5% (shifted) | 180 | 0.100 | 0.198 | -0.097 [-0.142, -0.056] | 81 / 38 | 6.29× [5.49, 7.25] |
| agg:full@0.5% | scr:full@0.5% (u24) | 40 | 0.096 | 0.118 | -0.022 [-0.049, +0.006] | 18 / 8 | 1.58× [1.41, 1.77] |
| agg:full@0.1% | full@0.1% (u24) | 40 | 0.046 | 0.101 | -0.055 [-0.089, -0.026] | 26 / 4 | 3.55× [2.89, 4.33] |
| acert:lag0.001+x:0.4 | cert:lp:0.05 (u24) | 40 | 0.097 | 0.168 | -0.071 [-0.122, -0.024] | 24 / 9 | 1.53× [1.18, 1.98] |
| acert:lag0.001+x:0.4 | full@0.5% (u24) | 40 | 0.097 | 0.190 | -0.093 [-0.145, -0.046] | 24 / 5 | 5.18× [4.22, 6.40] |
| agg:full@0.5% | scr:full@0.5% (hard) | 60 | 0.120 | 0.146 | -0.025 [-0.046, -0.005] | 25 / 10 | 1.54× [1.40, 1.69] |
| agg:full@0.1% | full@0.1% (hard) | 60 | 0.069 | 0.082 | -0.014 [-0.021, -0.006] | 26 / 13 | 1.68× [1.43, 1.97] |
| acert:lag0.001+x:0.4 | cert:lp:0.05 (hard) | 60 | 0.128 | 0.146 | -0.018 [-0.040, +0.005] | 25 / 16 | 1.49× [1.18, 1.88] |
| acert:lag0.001+x:0.4 | full@0.5% (hard) | 60 | 0.128 | 0.184 | -0.056 [-0.086, -0.027] | 29 / 14 | 2.63× [2.05, 3.40] |

## Anatomy of the certified pipelines

| pipeline | set | instances | fixed | exact fixings (proof step) | certified by the LP bound | by the MILP | time: LP relaxation + inference / reduced MILP / certificate (s, mean) |
|---|---|---|---|---|---|---|---|
| acert:ens5+x:0.05 | 12 h test_fresh | 120 | 95.4 % | 177 | 78 | 42 | 0.38 / 1.14 / 3.27 |
| acert:ens5+x:0.05 | shifted 12 h | 180 | 94.3 % | 129 | 96 | 84 | 0.39 / 1.96 / 6.12 |
| acert:lag0.001+x:0.4 | 12 h test_fresh | 120 | 86.7 % | 178 | 80 | 40 | 0.38 / 1.30 / 3.89 |
| acert:lag0.001+x:0.4 | shifted 12 h | 180 | 84.8 % | 151 | 104 | 76 | 0.39 / 1.99 / 4.89 |
| acert:lag0.001+x:0.4 | 24 h | 40 | 74.6 % | 261 | 29 | 11 | 1.21 / 7.53 / 4.62 |
| acert:lag0.001+x:0.4 | congested | 60 | 80.7 % | 131 | 16 | 44 | 0.53 / 10.90 / 9.29 |
| acert:s0+x:0.02 | 12 h test_fresh | 120 | 93.1 % | 191 | 78 | 42 | 0.36 / 1.64 / 3.00 |
| acert:s0+x:0.02 | shifted 12 h | 180 | 91.5 % | 156 | 99 | 81 | 0.37 / 2.89 / 5.35 |
| acert:s0:0.02 | 12 h test_fresh | 120 | 93.1 % | – | 78 | 42 | 0.36 / 1.64 / 3.33 |
| acert:s0:0.02 | shifted 12 h | 180 | 91.5 % | – | 99 | 81 | 0.37 / 2.88 / 5.53 |
| cert:lp:0.05 | 12 h test_fresh | 120 | 98.5 % | – | 33 | 87 | 0.35 / 0.56 / 8.74 |
| cert:lp:0.05 | shifted 12 h | 180 | 98.1 % | – | 47 | 133 | 0.36 / 0.71 / 10.82 |
| cert:lp:0.05 | 24 h | 40 | 98.1 % | – | 10 | 30 | 1.15 / 2.88 / 22.37 |
| cert:lp:0.05 | congested | 60 | 96.1 % | – | 12 | 48 | 0.51 / 5.21 / 25.75 |
| cert:s0:0.02 | 12 h test_fresh | 120 | 93.1 % | – | 80 | 40 | 0.36 / 1.72 / 5.34 |
| cert:s0:0.02 | shifted 12 h | 180 | 91.5 % | – | 100 | 80 | 0.37 / 3.35 / 7.21 |

## Checks

* Certificates: 1958 of 2000 certified-pipeline results proven within 0.5 % by their own bound; not proven: 42 (the proof step hit its time limit): [('uc12', 'line_out', 15, 'cert:lp:0.05', 'Time limit reached'), ('uc12', 'night', 29, 'cert:lp:0.05', 'Time limit reached'), ('uc12', 'tf', 10, 'acert:lag0.001+x:0.4', 'Time limit reached'), ('uc12', 'tf', 10, 'cert:lp:0.05', 'Time limit reached'), ('uc12', 'tf', 71, 'cert:lp:0.05', 'Time limit reached'), ('uc12', 'gen_out', 9, 'acert:ens5+x:0.05', 'Time limit reached'), ('uc12', 'ren_hi', 4, 'cert:lp:0.05', 'Time limit reached'), ('uc12', 'ren_hi', 4, 'cert:s0:0.02', 'Time limit reached')]
* Screened / aggregated full solves ending with every line within its rating: 1200 of 1200.
* Same methods as round 7: full@0.1% 395/400 within 0.1 % of round 7's cost; full@0.5% 399/400 within 0.1 % of round 7's cost; cert:s0:0.02 300/300 within 0.1 % of round 7's cost; cert:lp:0.05 399/400 within 0.1 % of round 7's cost; scr:full@0.5% 398/400 within 0.1 % of round 7's cost.
* Delivered costs below the tightest bound: 0.
* Hardware: [('Intel(R) Xeon(R) Gold 6226 CPU @ 2.70GHz', '1.15.1')].
