# hard: screening of candidate benchmarks

Generated by `scripts/uc_hard_screen_report.py` from `results/hard/hard_screen.jsonl` (`scripts/uc_hard_screen.py`). Per instance: LP relaxation, full MILP (HiGHS 1.15 via highspy, one thread, mip_rel_gap 0.1 %, time limit 300 s for RTS-GMLC 24 h, 600 s for FERC and RTS-GMLC 48 h). RTS-GMLC instances: the same 4 training-day scenarios (otsl.b3.make_jobs seed 777) in every setting (3 for the reserve settings, 2 for 48 h). LP gap = (C − LP) / C to the MILP objective C and (DB − LP) / DB to its dual bound DB. Wrong integral values: relaxation values within 1e-6 of 0 or 1 that disagree with the MILP schedule (aligned over identical units). Line loading: dispatch LP of the MILP schedule; binding = |f| ≥ 0.999 × rating of the setting; 'above k' = line-hours loaded ≥ k × the original rating.

| setting | n | LP gap to C: median / mean / max % | to DB: median / mean / max % | integral % | fractional / inst. | wrong integral / inst. | MILP s: median / mean / max | at limit | peak RSS MB | served min % | reserve short max |
|---|---|---|---|---|---|---|---|---|---|---|---|
| RTS-GMLC 24 h, original ratings, reserve 3 % | 4 | 0.18 / 0.40 / 1.14 | 0.08 / 0.20 / 0.64 | 97.8 | 38 of 1752 | 23 | 40 / 99 / 300 | 1 | 1357 | 100.00 | 0.000 |
| RTS-GMLC 24 h, ratings x 0.8 | 4 | 0.23 / 0.29 / 0.58 | 0.14 / 0.20 / 0.48 | 97.2 | 49 of 1752 | 16 | 36 / 43 / 70 | 0 | 862 | 100.00 | 0.000 |
| RTS-GMLC 24 h, ratings x 0.7 | 4 | 0.32 / 0.46 / 0.94 | 0.24 / 0.37 / 0.84 | 96.7 | 58 of 1752 | 14 | 102 / 121 / 251 | 0 | 1490 | 100.00 | 0.000 |
| RTS-GMLC 24 h, ratings x 0.6 | 4 | 0.50 / 0.65 / 1.20 | 0.40 / 0.55 / 1.10 | 96.2 | 67 of 1752 | 20 | 61 / 62 / 78 | 0 | 850 | 100.00 | 0.000 |
| RTS-GMLC 24 h, reserve 6 % | 3 | 0.35 / 0.53 / 1.11 | 0.25 / 0.23 / 0.39 | 97.3 | 48 of 1752 | 25 | 176 / 169 / 300 | 1 | 1135 | 100.00 | 0.000 |
| RTS-GMLC 24 h, reserve 10 % | 3 | 0.48 / 0.88 / 1.91 | 0.32 / 0.31 / 0.46 | 97.1 | 50 of 1752 | 13 | 300 / 215 / 300 | 2 | 1037 | 100.00 | 0.052 |
| PGLib-UC FERC, first 24 h | 9 | 0.16 / 0.47 / 1.82 | 0.16 / 0.41 / 1.75 | 96.8 | 674 of 20928 | 93 | 292 / 306 / 600 | 1 | 3001 | 100.00 | 0.000 |

Line loading (RTS-GMLC): share of line-hours at the setting's rating, lines binding at least once, and share of line-hours loaded at or above k × the original rating.

| setting | binding % | lines binding | ≥ 1.0 × orig % | ≥ 0.8 × | ≥ 0.7 × | ≥ 0.6 × |
|---|---|---|---|---|---|---|
| RTS-GMLC 24 h, original ratings, reserve 3 % | 0.36 | 2.5 | 0.36 | 1.41 | 2.26 | 3.32 |
| RTS-GMLC 24 h, ratings x 0.8 | 0.80 | 4.2 | 0.00 | 0.80 | 1.48 | 2.75 |
| RTS-GMLC 24 h, ratings x 0.7 | 1.06 | 4.5 | 0.00 | 0.00 | 1.06 | 2.27 |
| RTS-GMLC 24 h, ratings x 0.6 | 1.50 | 6.5 | 0.00 | 0.00 | 0.00 | 1.50 |
| RTS-GMLC 24 h, reserve 6 % | 0.41 | 2.0 | 0.41 | 1.60 | 2.62 | 3.72 |
| RTS-GMLC 24 h, reserve 10 % | 0.37 | 2.7 | 0.37 | 1.62 | 2.48 | 3.78 |

FERC per file (934 units, 872 free in the winter fleet, 842 in the Apr–Sep fleet; hw / lw = high / low wind):

| file | LP gap to C % | to DB % | integral % | fractional | wrong integral | MILP s | status | peak RSS MB |
|---|---|---|---|---|---|---|---|---|
| 2015-01-01_hw | 1.820 | 1.750 | 95.82 | 875 | 205 | 156 | optimal | 1691 |
| 2015-02-01_lw | 0.039 | 0.015 | 98.63 | 286 | 40 | 204 | optimal | 2509 |
| 2015-07-01_hw | 0.159 | 0.157 | 96.61 | 686 | 111 | 264 | optimal | 2509 |
| 2015-12-01_lw | 0.082 | 0.062 | 96.98 | 632 | 50 | 293 | optimal | 3001 |
| 2015-12-01_hw | 0.250 | 0.246 | 97.08 | 611 | 129 | 378 | optimal | 1875 |
| 2015-02-01_hw | 0.113 | 0.066 | 97.47 | 530 | 17 | 292 | optimal | 1821 |
| 2015-03-01_hw | 0.068 | 0.053 | 97.92 | 436 | 46 | 228 | optimal | 2316 |
| 2015-11-02_hw | 0.233 | 0.230 | 96.36 | 761 | 88 | 340 | optimal | 2149 |
| 2015-10-01_hw | 1.461 | 1.097 | 94.04 | 1248 | 154 | 600 | time_limit | 2149 |
