# PGLib-UC California (24 h, 410 free units): results on 30 test instances

Write-up, verdict and limitations: [docs/methods/pglib.md](../../docs/methods/pglib.md). Generated by scripts/uc_pglib_report.py from results/pglib/pglib_eval_test*.jsonl.

Paper metrics (gap to the full MILP's dual bound; feasible instances; runtimes include inference and guards).
| method | feasible % | gap mean % | gap max % | runtime mean s | runtime max s | speed-up mean | speed-up max | ratio of mean times | time-to-quality speed-up mean | fixed % | served % |
|---|---|---|---|---|---|---|---|---|---|---|---|
| full MILP (HiGHS, 1 thread, 0.1 % target) | 100.00 | 0.03 | 0.09 | 100.36 | 565.13 | 1.0 | 1.0 | 1.0 | 1.0 | 0.00 | 100.00 |
| no learning: fix the integral values of the LP relaxation | 100.00 | 0.11 | 0.29 | 7.43 | 14.50 | 14.3 | 75.7 | 13.5 | 11.0 | 99.24 | 100.00 |
| kNN (k = 50), constant [0.01, 0.99] | 93.33 | 0.03 | 0.10 | 51.39 | 449.10 | 2.9 | 20.3 | 2.0 | 2.9 | 77.09 | 100.00 |
| kNN (k = 50), constant [0.05, 0.95] | 93.33 | 0.05 | 0.48 | 45.95 | 480.71 | 4.7 | 28.4 | 2.3 | 4.1 | 80.57 | 100.00 |
| **Learning to Fix, kNN, eps = 1 %** (paper's setting) | 96.67 | 0.55 | 4.59 | 16.43 | 92.88 | 25.5 | 210.4 | 6.2 | 21.7 | 86.75 | 100.00 |
| Learning to Fix, kNN, eps = 5 % | 93.33 | 0.72 | 5.62 | 14.80 | 101.00 | 30.8 | 194.1 | 7.0 | 24.2 | 87.33 | 100.00 |
| Learning to Fix on our self-trained model, eps = 1 % | 76.67 | 0.24 | 0.53 | 15.19 | 60.33 | 12.5 | 79.7 | 7.4 | 11.7 | 96.02 | 100.00 |
| RACLearn-style: self-trained p, constant [0.01, 0.99] | 96.67 | 0.05 | 0.30 | 18.60 | 41.66 | 6.0 | 37.8 | 5.5 | 4.9 | 93.24 | 100.00 |
| RACLearn-style: REINFORCE p, constant [0.01, 0.99] | 100.00 | 0.26 | 6.85 | 21.31 | 63.88 | 6.1 | 42.6 | 4.7 | 6.1 | 90.19 | 100.00 |
| RACLearn: self-trained p, 95 % most confident | 93.33 | 0.05 | 0.26 | 17.05 | 29.77 | 5.3 | 10.6 | 5.0 | 5.2 | 95.00 | 100.00 |
| RACLearn: REINFORCE p, 95 % most confident | 100.00 | 0.34 | 7.70 | 12.36 | 22.73 | 12.3 | 89.2 | 8.1 | 12.1 | 95.00 | 100.00 |
| ours: error-cost ranking + adequacy guard, 90 % | 100.00 | 0.03 | 0.07 | 24.76 | 83.29 | 4.3 | 20.4 | 4.1 | 4.3 | 89.99 | 100.00 |
| ours: error-cost + adequacy + LP guard, 95 % (combined) | 100.00 | 0.04 | 0.19 | 16.73 | 25.13 | 8.5 | 93.8 | 6.0 | 8.5 | 94.95 | 100.00 |
| ours: error-cost + adequacy + LP guard, 98 % (combined) | 100.00 | 0.20 | 0.66 | 10.69 | 24.03 | 12.4 | 49.5 | 9.4 | 11.3 | 97.63 | 100.00 |
| end-to-end, lf p, threshold 0.5, 1 LP | 80.00 | 0.30 | 1.06 | 3.50 | 5.45 | 28.6 | 112.3 | 29.2 | 23.0 | 100.00 | 100.00 |
| end-to-end, lf p, screening 5 thresholds | 96.67 | 0.65 | 8.07 | 4.28 | 6.64 | 23.6 | 96.4 | 23.8 | 18.4 | 100.00 | 100.00 |
| end-to-end, lprelax p, threshold 0.5, 1 LP | 63.33 | 0.10 | 0.26 | 3.34 | 5.31 | 31.8 | 112.4 | 32.4 | 23.1 | 100.00 | 100.00 |
| end-to-end, lprelax p, screening 5 thresholds | 100.00 | 0.33 | 3.55 | 4.15 | 6.53 | 24.0 | 97.9 | 24.2 | 19.1 | 100.00 | 100.00 |
| end-to-end, rl p, threshold 0.5, 1 LP | 93.33 | 1.37 | 12.44 | 3.46 | 5.42 | 29.9 | 112.3 | 29.9 | 22.7 | 100.00 | 100.00 |
| end-to-end, rl p, screening 5 thresholds | 96.67 | 1.01 | 10.62 | 4.27 | 6.54 | 23.7 | 95.9 | 23.8 | 18.2 | 100.00 | 100.00 |
| end-to-end, st p, threshold 0.5, 1 LP | 80.00 | 0.37 | 1.22 | 3.50 | 5.43 | 28.6 | 112.3 | 29.2 | 22.7 | 100.00 | 100.00 |
| end-to-end, st p, screening 5 thresholds | 96.67 | 0.66 | 8.34 | 4.33 | 6.58 | 23.4 | 96.6 | 23.5 | 18.0 | 100.00 | 100.00 |

Our earlier convention (every instance with a solution; penalty-priced shedding / reserve shortfall included; gap to the full MILP's objective; served = no shedding and no reserve shortfall):

| method | with a solution | no solution | served % | mean gap % | median gap % | # > 1 % | # > 10 % | ratio of mean times |
|---|---|---|---|---|---|---|---|---|
| no learning: fix the integral values of the LP relaxation | 30 | 0 | 100.00 | 0.08 | 0.03 | 0 | 0 | 13.5 |
| kNN (k = 50), constant [0.01, 0.99] | 30 | 0 | 93.33 | 5902.66 | 0.00 | 2 | 2 | 2.1 |
| kNN (k = 50), constant [0.05, 0.95] | 30 | 0 | 93.33 | 8811.72 | 0.00 | 2 | 2 | 2.3 |
| **Learning to Fix, kNN, eps = 1 %** (paper's setting) | 30 | 0 | 96.67 | 4761.48 | 0.33 | 3 | 1 | 6.3 |
| Learning to Fix, kNN, eps = 5 % | 30 | 0 | 93.33 | 5710.41 | 0.51 | 8 | 2 | 7.2 |
| Learning to Fix on our self-trained model, eps = 1 % | 29 | 1 | 79.31 | 1579.23 | 0.27 | 6 | 6 | 7.6 |
| RACLearn-style: self-trained p, constant [0.01, 0.99] | 30 | 0 | 96.67 | 43.70 | 0.00 | 1 | 1 | 5.4 |
| RACLearn-style: REINFORCE p, constant [0.01, 0.99] | 30 | 0 | 100.00 | 0.25 | 0.00 | 1 | 0 | 4.7 |
| RACLearn: self-trained p, 95 % most confident | 30 | 0 | 93.33 | 131.59 | 0.01 | 2 | 2 | 5.9 |
| RACLearn: REINFORCE p, 95 % most confident | 30 | 0 | 100.00 | 0.34 | 0.01 | 2 | 0 | 8.1 |
| ours: error-cost ranking + adequacy guard, 90 % | 30 | 0 | 100.00 | -0.00 | 0.00 | 0 | 0 | 4.1 |
| ours: error-cost + adequacy + LP guard, 95 % (combined) | 30 | 0 | 100.00 | 0.01 | 0.01 | 0 | 0 | 6.0 |
| ours: error-cost + adequacy + LP guard, 98 % (combined) | 30 | 0 | 100.00 | 0.17 | 0.10 | 0 | 0 | 9.4 |
| end-to-end, lf p, threshold 0.5, 1 LP | 30 | 0 | 80.00 | 42.58 | 0.19 | 8 | 6 | 28.8 |
| end-to-end, lf p, screening 5 thresholds | 30 | 0 | 96.67 | 0.66 | 0.16 | 4 | 0 | 23.4 |
| end-to-end, lprelax p, threshold 0.5, 1 LP | 30 | 0 | 63.33 | 395.26 | 0.13 | 11 | 11 | 28.9 |
| end-to-end, lprelax p, screening 5 thresholds | 30 | 0 | 100.00 | 0.31 | 0.07 | 2 | 0 | 24.2 |
| end-to-end, rl p, threshold 0.5, 1 LP | 30 | 0 | 93.33 | 14.76 | 0.86 | 12 | 2 | 28.8 |
| end-to-end, rl p, screening 5 thresholds | 30 | 0 | 96.67 | 1.03 | 0.29 | 5 | 1 | 23.4 |
| end-to-end, st p, threshold 0.5, 1 LP | 30 | 0 | 80.00 | 42.63 | 0.31 | 9 | 6 | 28.8 |
| end-to-end, st p, screening 5 thresholds | 30 | 0 | 96.67 | 0.67 | 0.20 | 5 | 0 | 23.1 |

Paper, Table I (Irish system, 72 h, Gurobi), for reference:
| method | feasible % | gap mean % | gap max % | runtime mean s | speed-up mean | speed-up max | fixed % |
|---|---|---|---|---|---|---|---|
| full MILP (Gurobi, 0.25 % MIP gap) | 100.00 | 0.19 | 0.25 | 60.35 | 1.00 | 1.00 | 0.00 |
| cost-ranked kNN (k = 50, best of 50 LPs) | 100.00 | 5.40 | 89.99 | 9.86 | 7.13 | 184.73 | 100.00 |
| kNN, tau = 0.5 (hard threshold) | 11.05 | 78.84 | 99.40 | 0.16 | 421.17 | 8175.31 | 100.00 |
| kNN, [0.1, 0.9] | 100.00 | 2.73 | 96.04 | 10.16 | 13.88 | 214.68 | 86.10 |
| kNN, [0.05, 0.95] | 100.00 | 0.58 | 46.62 | 20.94 | 6.75 | 91.67 | 81.62 |
| kNN, [0.01, 0.99] | 100.00 | 0.21 | 1.13 | 31.25 | 4.06 | 60.59 | 74.42 |
| kNN, worst-case thresholds | 99.81 | 0.20 | 0.59 | 52.90 | 2.17 | 52.29 | 20.09 |
| kNN, suboptimality-constrained, eps = 10 % | 98.67 | 1.56 | 74.35 | 1.28 | 60.33 | 972.85 | 87.46 |
| kNN, suboptimality-constrained, eps = 5 % | 98.86 | 1.05 | 45.45 | 2.51 | 34.25 | 1395.66 | 82.25 |
| kNN, suboptimality-constrained, eps = 1 % | 99.81 | 0.48 | 6.63 | 4.70 | 20.82 | 240.81 | 78.81 |

Pareto (best mean gap at mean speed-up >= x, feasible >= 95 %):

| x | method | gap mean % | speed-up mean | time-to-quality |
|---|---|---|---|---|
| 2x | ours: error-cost ranking + adequacy guard, 90 % | 0.026 | 4.3 | 4.3 |
| 5x | ours: error-cost + adequacy + LP guard, 95 % (combined) | 0.043 | 8.5 | 8.5 |
| 10x | no learning: fix the integral values of the LP relaxation | 0.105 | 14.3 | 11.0 |
| 20x | end-to-end, lprelax p, screening 5 thresholds | 0.329 | 24.0 | 19.1 |

Paired gap differences vs Learning to Fix (kNN, eps = 1 %), rule minus LtF, pp [bootstrap 95 % CI]:

| rule | n | mean | CI |
|---|---|---|---|
| no learning: fix the integral values of the LP relaxation | 29 | -0.443 | [-0.784, -0.217] |
| kNN (k = 50), constant [0.01, 0.99] | 28 | -0.505 | [-0.864, -0.273] |
| kNN (k = 50), constant [0.05, 0.95] | 28 | -0.486 | [-0.845, -0.260] |
| Learning to Fix, kNN, eps = 5 % | 28 | +0.181 | [+0.093, +0.286] |
| Learning to Fix on our self-trained model, eps = 1 % | 23 | -0.144 | [-0.278, -0.011] |
| RACLearn-style: self-trained p, constant [0.01, 0.99] | 29 | -0.498 | [-0.850, -0.261] |
| RACLearn-style: REINFORCE p, constant [0.01, 0.99] | 29 | -0.517 | [-0.869, -0.286] |
| RACLearn: self-trained p, 95 % most confident | 28 | -0.511 | [-0.870, -0.273] |
| RACLearn: REINFORCE p, 95 % most confident | 29 | -0.459 | [-0.798, -0.225] |
| ours: error-cost ranking + adequacy guard, 90 % | 29 | -0.525 | [-0.879, -0.292] |
| ours: error-cost + adequacy + LP guard, 95 % (combined) | 29 | -0.507 | [-0.851, -0.277] |
| ours: error-cost + adequacy + LP guard, 98 % (combined) | 29 | -0.350 | [-0.695, -0.117] |

Back-to-back check (6 instances): full MILP 67.1 s in the generation run vs 67.5 s back to back (mean ratio 1.01); objective max rel. diff 0.00e+00.

| rule | speed-up vs back-to-back MILP | vs generation-run MILP |
|---|---|---|
| no learning: fix the integral values of the LP relaxation | 8.7 | 8.5 |
| kNN (k = 50), constant [0.01, 0.99] | 2.5 | 2.5 |
| kNN (k = 50), constant [0.05, 0.95] | 5.8 | 5.7 |
| **Learning to Fix, kNN, eps = 1 %** (paper's setting) | 12.8 | 12.4 |
| Learning to Fix, kNN, eps = 5 % | 12.3 | 12.1 |
| Learning to Fix on our self-trained model, eps = 1 % | 8.6 | 8.4 |
| RACLearn-style: self-trained p, constant [0.01, 0.99] | 4.3 | 4.3 |
| RACLearn-style: REINFORCE p, constant [0.01, 0.99] | 4.1 | 4.0 |
| RACLearn: self-trained p, 95 % most confident | 4.9 | 4.8 |
| RACLearn: REINFORCE p, 95 % most confident | 7.6 | 7.4 |
| ours: error-cost ranking + adequacy guard, 90 % | 3.2 | 3.1 |
| ours: error-cost + adequacy + LP guard, 95 % (combined) | 4.1 | 4.0 |
| ours: error-cost + adequacy + LP guard, 98 % (combined) | 7.2 | 7.2 |

Data:

```
{
 "train": {
  "n": 160,
  "t_label_mean": 4.095752075314522,
  "t_rel_mean": 2.8631489649415016,
  "c_lf_over_rel_mean": 0.5277084922627154,
  "base_counts": [
   37,
   31,
   29,
   34,
   29
  ],
  "n_reject": 0
 },
 "val": {
  "n": 30,
  "t_label_mean": 4.281688555081685,
  "t_rel_mean": 2.9773232460021974,
  "c_lf_over_rel_mean": 0.524732370400988,
  "base_counts": [
   5,
   8,
   3,
   10,
   4
  ],
  "n_reject": 0,
  "milp_time_mean": 83.91986752351126,
  "milp_time_median": 69.64736545085907,
  "milp_time_max": 333.57435297966003,
  "milp_time_min": 14.667892456054688,
  "milp_opt_share": 1.0,
  "milp_gap_mean": 0.029772736327489977,
  "milp_gap_max": 0.08499370364212601,
  "c_lf_over_milp_mean": 0.4444174604876231,
  "c_rel_gap_to_milp_mean": 0.07894202997684803,
  "t_first_within_05": 74.14015638033548,
  "core_hours": 0.6993322293625938
 },
 "test": {
  "n": 30,
  "t_label_mean": 4.198229543368021,
  "t_rel_mean": 2.8623424609502157,
  "c_lf_over_rel_mean": 0.3080313596632389,
  "base_counts": [
   7,
   6,
   6,
   9,
   2
  ],
  "n_reject": 0,
  "milp_time_mean": 100.35743703047434,
  "milp_time_median": 66.59814035892487,
  "milp_time_max": 565.1292445659637,
  "milp_time_min": 18.78127408027649,
  "milp_opt_share": 1.0,
  "milp_gap_mean": 0.028907374402791272,
  "milp_gap_max": 0.09005143146894626,
  "c_lf_over_milp_mean": 0.24814858359805347,
  "c_rel_gap_to_milp_mean": 0.059484515811641936,
  "t_first_within_05": 75.60360926787058,
  "core_hours": 0.8363119752539528
 }
}
```

Learning to Fix tuning:

```
{
 "knn_1": {
  "val_fixed_share": 0.8620020325203253,
  "val_off_share": 0.5535433604336043,
  "val_on_share": 0.30845867208672084,
  "verify_max": 0.009064882026809164,
  "wall_s": 1542.6022200584412,
  "cpu_s": 1502.033198915,
  "budget_stop": false,
  "n_val": 30,
  "iterations": 14,
  "n_check_solves": 124,
  "n_relax": 26,
  "t_check": 963.1082675457001,
  "t_relax": 524.3881976604462,
  "t_master": 6.966691493988037
 },
 "knn_5": {
  "val_fixed_share": 0.8693563685636856,
  "val_off_share": 0.5558434959349593,
  "val_on_share": 0.3135128726287263,
  "verify_max": 0.019209953095638353,
  "wall_s": 1174.624899148941,
  "cpu_s": 1144.199033178,
  "budget_stop": false,
  "n_val": 30,
  "iterations": 13,
  "n_check_solves": 122,
  "n_relax": 25,
  "t_check": 622.3420236110687,
  "t_relax": 500.01260256767273,
  "t_master": 7.912531137466431
 },
 "st_1": {
  "val_fixed_share": 0.9545223577235772,
  "val_off_share": 0.6187093495934959,
  "val_on_share": 0.3358130081300813,
  "verify_max": 0.00940755617389078,
  "wall_s": 879.2241878509521,
  "cpu_s": 855.608409602,
  "budget_stop": false,
  "n_val": 30,
  "iterations": 15,
  "n_check_solves": 99,
  "n_relax": 28,
  "t_check": 256.2796297073364,
  "t_relax": 562.759213924408,
  "t_master": 15.63075566291809
 }
}
```

Training (no full MILP) and label costs:

```
{
 "bce_s": 115.40629291534424,
 "bce_val_acc_to_lf": 0.9971989329268293,
 "st_label_s": 1885.6165416240692,
 "st_core_s": 1813.105399131775,
 "st_improved": 100,
 "st_n": 100,
 "st_gap_lf_to_st_mean": 0.0042118854576271405,
 "st_train_s": 108.17520713806152,
 "rl_s": 410.9594521522522,
 "rl_lps": 1280,
 "harm_label_s": 431.88340067863464,
 "harm_n": 60,
 "harm_lps": 3732,
 "harm_wrong_per_inst": 61.2,
 "harm_positive_share": 0.3581154684095861,
 "val_criterion": {
  "knn": {
   "err95": 0.01715518470974183,
   "acc": 0.967289972899729
  },
  "m1_lf": {
   "err95": 0.005245328769077164,
   "acc": 0.9896680216802167
  },
  "m1_rl": {
   "err95": 0.006921266581086865,
   "acc": 0.9820528455284553
  },
  "m1_st": {
   "err95": 0.005052774211952647,
   "acc": 0.9894512195121952
  }
 },
 "val_selected_source": "m1_st"
}
```

Self-training labels vs MILP on validation instances (kNN labelled set quality):

```
{
 "n": 20,
 "st_gap_mean": 0.01482833691797969,
 "st_gap_median": 0.00227765561019444,
 "st_gap_max": 0.174618160508766,
 "lf_gap_mean": 0.4609497464552964,
 "lf_gap_median": 0.09505282717898744,
 "lf_gap_max": 3.283604446753463,
 "st_time_mean": 18.691913259029388,
 "st_better_than_milp": 8
}
```
