# Screened network and the certified pipeline: test

Generated by `scripts/screen_report.py` from `results/screen/test/`; scoring as step 2 (`docs/unified_metrics.md`), gaps against the tightest bound known per instance. Certified pipeline: `cert:s0:0.02` (validation choice, `results/screen/select.json`). Every method of an instance ran back to back in one single-threaded process on one core; speed-ups are paired with that process's full MILP at 0.1 %.

## 12 h, test_fresh

120 instances; 'common': gap on the 98 every method here serves.

| method | gap mean [95 % CI] | median | p95 | max | > 1 % | common | served | fallback | time s | speed-up geo / median / mean | common ref |
|---|---|---|---|---|---|---|---|---|---|---|---|
| Screened full MILP, 0.1 % gap (no learning) | 0.079 [0.056, 0.109] | 0.059 | 0.13 | 1.27 | 1 % | 0.070 | 96.7 % | 0 % | 18.90 | 2.1× / 2.0× / 2.8× | 2.1× |
| Certified pipeline (proven within 0.5 %) | 0.115 [0.098, 0.135] | 0.092 | 0.33 | 0.47 | 0 % | 0.102 | 97.5 % | 0 % | 7.32 | 12.9× / 18.2× / 20.6× | 12.9× |
| Screened full MILP, 0.5 % gap (no learning) | 0.123 [0.097, 0.154] | 0.086 | 0.38 | 1.27 | 1 % | 0.105 | 99.2 % | 0 % | 11.41 | 3.7× / 3.3× / 5.7× | 3.7× |
| Certified pipeline, LP certificate at 1 % (proven within 1 %) | 0.124 [0.104, 0.143] | 0.098 | 0.35 | 0.48 | 0 % | 0.112 | 97.5 % | 0 % | 6.87 | 15.4× / 19.7× / 26.1× | 15.4× |
| Certified pipeline on the LP values (no learning) | 0.126 [0.106, 0.147] | 0.091 | 0.37 | 0.53 | 0 % | 0.117 | 96.7 % | 0 % | 9.56 | 6.0× / 4.1× / 14.1× | 6.0× |
| Full MILP, 0.1 % gap (reference) | 0.158 [0.090, 0.248] | 0.078 | 0.48 | 3.64 | 4 % | 0.124 | 96.7 % | 0 % | 29.51 | 1.0× / 1.0× / 1.0× | 1.0× |
| Pipeline + bound check (step 2) | 0.193 [0.149, 0.242] | 0.093 | 0.75 | 1.66 | 3 % | 0.191 | 95.0 % | 0 % | 7.59 | 5.9× / 5.3× / 9.6× | 5.9× |
| Full MILP, 0.5 % gap | 0.193 [0.141, 0.259] | 0.099 | 0.50 | 2.11 | 3 % | 0.157 | 96.7 % | 0 % | 16.51 | 2.1× / 1.6× / 3.5× | 2.1× |
| … LP certificate at 1 % | 0.222 [0.182, 0.267] | 0.107 | 0.75 | 0.91 | 0 % | 0.208 | 96.7 % | 0 % | 8.81 | 8.9× / 6.0× / 21.2× | 8.9× |
| Recommended pipeline (step 2) | 0.228 [0.159, 0.310] | 0.093 | 0.79 | 2.89 | 5 % | 0.234 | 95.0 % | 0 % | 6.59 | 6.0× / 5.4× / 9.7× | 6.0× |
| Its fixings on the screened network | 0.240 [0.170, 0.327] | 0.099 | 0.95 | 2.89 | 5 % | 0.240 | 95.0 % | 0 % | 2.84 | 17.0× / 18.1× / 24.0× | 17.0× |
| Certified pipeline without the certificate | 1.012 [0.213, 2.240] | 0.100 | 1.22 | 58.59 | 7 % | 0.160 | 94.2 % | 0 % | 2.05 | 22.0× / 22.1× / 31.1× | 22.0× |
| … without the certificate | 1.178 [0.947, 1.456] | 0.813 | 3.08 | 9.58 | 40 % | 1.121 | 95.0 % | 0 % | 0.91 | 34.1× / 35.9× / 46.6× | 34.1× |

## 24 hours (uc24)

40 instances; 'common': gap on the 34 every method here serves.

| method | gap mean [95 % CI] | median | p95 | max | > 1 % | common | served | fallback | time s | speed-up geo / median / mean | common ref |
|---|---|---|---|---|---|---|---|---|---|---|---|
| Screened full MILP, 0.1 % gap (no learning) | 0.051 [0.041, 0.062] | 0.048 | 0.10 | 0.14 | 0 % | 0.047 | 92.5 % | 0 % | 88.97 | 2.1× / 2.0× / 2.6× | 2.1× |
| Full MILP, 0.1 % gap (reference) | 0.104 [0.077, 0.136] | 0.092 | 0.35 | 0.39 | 0 % | 0.098 | 97.5 % | 0 % | 146.17 | 1.0× / 1.0× / 1.0× | 1.0× |
| Screened full MILP, 0.5 % gap (no learning) | 0.121 [0.092, 0.152] | 0.095 | 0.32 | 0.38 | 0 % | 0.109 | 90.0 % | 0 % | 38.87 | 4.4× / 3.7× / 6.6× | 4.4× |
| Certified pipeline on the LP values (no learning) | 0.171 [0.133, 0.213] | 0.112 | 0.43 | 0.46 | 0 % | 0.168 | 92.5 % | 0 % | 25.84 | 9.0× / 9.3× / 18.4× | 9.0× |
| Full MILP, 0.5 % gap | 0.193 [0.145, 0.248] | 0.147 | 0.41 | 0.84 | 0 % | 0.170 | 97.5 % | 0 % | 61.92 | 2.7× / 2.2× / 4.2× | 2.7× |
| … LP certificate at 1 % | 0.249 [0.190, 0.314] | 0.180 | 0.69 | 0.79 | 0 % | 0.260 | 92.5 % | 0 % | 23.30 | 14.1× / 15.7× / 30.4× | 14.1× |
| … without the certificate | 0.952 [0.714, 1.190] | 0.756 | 2.49 | 2.99 | 38 % | 0.916 | 90.0 % | 0 % | 3.96 | 41.2× / 43.6× / 65.4× | 41.2× |

## Congested lines (ratings × 0.6)

60 instances; 'common': gap on the 55 every method here serves.

| method | gap mean [95 % CI] | median | p95 | max | > 1 % | common | served | fallback | time s | speed-up geo / median / mean | common ref |
|---|---|---|---|---|---|---|---|---|---|---|---|
| Screened full MILP, 0.1 % gap (no learning) | 0.078 [0.070, 0.089] | 0.087 | 0.10 | 0.27 | 0 % | 0.079 | 100.0 % | 0 % | 102.44 | 1.0× / 1.0× / 1.2× | 1.0× |
| Full MILP, 0.1 % gap (reference) | 0.088 [0.080, 0.097] | 0.096 | 0.10 | 0.27 | 0 % | 0.087 | 100.0 % | 0 % | 87.03 | 1.0× / 1.0× / 1.0× | 1.0× |
| Screened full MILP, 0.5 % gap (no learning) | 0.152 [0.127, 0.180] | 0.103 | 0.37 | 0.46 | 0 % | 0.137 | 98.3 % | 0 % | 38.24 | 2.6× / 2.8× / 3.7× | 2.6× |
| Certified pipeline on the LP values (no learning) | 0.152 [0.129, 0.175] | 0.110 | 0.35 | 0.44 | 0 % | 0.140 | 100.0 % | 0 % | 31.13 | 4.3× / 3.1× / 8.8× | 4.3× |
| … LP certificate at 1 % | 0.179 [0.147, 0.213] | 0.119 | 0.47 | 0.66 | 0 % | 0.169 | 100.0 % | 0 % | 26.96 | 5.6× / 4.4× / 14.3× | 5.6× |
| Full MILP, 0.5 % gap | 0.190 [0.159, 0.224] | 0.129 | 0.41 | 0.55 | 0 % | 0.183 | 98.3 % | 0 % | 45.47 | 2.4× / 2.2× / 3.2× | 2.4× |
| … without the certificate | 0.916 [0.662, 1.211] | 0.491 | 3.23 | 5.53 | 32 % | 0.836 | 95.0 % | 0 % | 5.68 | 17.0× / 16.3× / 25.4× | 17.0× |

## Shifted 12-hour sets: mean gap · served · speed-up (geometric mean)

| method | load_hi | load_lo | ren_hi | gen_out | line_out | night |
|---|---|---|---|---|---|---|
| Full MILP, 0.1 % gap (reference) | 0.08 % · 100 % · 1.0× | 0.17 % · 97 % · 1.0× | 0.16 % · 97 % · 1.0× | 0.25 % · 97 % · 1.0× | 0.09 % · 93 % · 1.0× | 0.15 % · 93 % · 1.0× |
| Full MILP, 0.5 % gap | 0.13 % · 100 % · 1.7× | 0.19 % · 90 % · 1.8× | 0.28 % · 97 % · 1.6× | 0.29 % · 90 % · 1.7× | 0.13 % · 90 % · 2.0× | 0.21 % · 93 % · 1.8× |
| Screened full MILP, 0.5 % gap (no learning) | 0.11 % · 100 % · 3.0× | 0.13 % · 93 % · 3.1× | 1.00 % · 87 % · 2.5× | 0.16 % · 97 % · 3.2× | 0.10 % · 93 % · 3.6× | 0.14 % · 93 % · 3.0× |
| Recommended pipeline (step 2) | 0.16 % · 100 % · 5.1× | 0.46 % · 97 % · 5.3× | 0.66 % · 93 % · 4.7× | 0.53 % · 93 % · 6.8× | 0.16 % · 93 % · 4.8× | 0.15 % · 93 % · 5.3× |
| Pipeline + bound check (step 2) | 0.16 % · 100 % · 5.0× | 0.23 % · 97 % · 4.0× | 0.25 % · 93 % · 3.7× | 0.41 % · 93 % · 6.0× | 0.16 % · 93 % · 4.8× | 0.15 % · 93 % · 5.2× |
| Its fixings on the screened network | 0.14 % · 100 % · 13.5× | 0.45 % · 97 % · 15.6× | 0.66 % · 87 % · 10.8× | 0.53 % · 90 % · 16.8× | 0.16 % · 93 % · 15.2× | 0.14 % · 97 % · 14.4× |
| Certified pipeline (proven within 0.5 %) | 0.13 % · 97 % · 11.7× | 0.10 % · 93 % · 10.0× | 0.08 % · 90 % · 6.2× | 0.14 % · 93 % · 10.3× | 0.12 % · 93 % · 10.3× | 0.11 % · 90 % · 9.6× |
| Certified pipeline, LP certificate at 1 % (proven within 1 %) | 0.13 % · 97 % · 13.6× | 0.10 % · 93 % · 11.4× | 0.08 % · 90 % · 6.9× | 0.14 % · 93 % · 11.7× | 0.13 % · 93 % · 14.7× | 0.14 % · 90 % · 12.2× |
| Certified pipeline without the certificate | 0.18 % · 97 % · 17.7× | 0.75 % · 93 % · 23.5× | 0.25 % · 90 % · 10.9× | 2.54 % · 83 % · 21.1× | 9.11 % · 67 % · 27.5× | 0.23 % · 93 % · 17.1× |

## Paired comparisons

Per instance: A's gap minus B's (negative: A is closer to the bound), and A's paired speed-up over B's (geometric mean; above 1: A is faster). 95 % bootstrap intervals over instances.

| A | B | instances | gap A | gap B | A − B, pp [95 % CI] | A better / B better | speed-up A over B [95 % CI] |
|---|---|---|---|---|---|---|---|
| cert:s0:0.02 | full@0.5% (tf) | 120 | 0.115 | 0.193 | -0.078 [-0.137, -0.027] | 50 / 28 | 6.12× [5.05, 7.34] |
| cert:s0:0.02 | pipe@0.5% (tf) | 120 | 0.115 | 0.228 | -0.113 [-0.202, -0.046] | 54 / 34 | 2.16× [1.76, 2.62] |
| cert:s0:0.02 | pipe+bc (tf) | 120 | 0.115 | 0.193 | -0.077 [-0.130, -0.029] | 54 / 34 | 2.20× [1.80, 2.66] |
| cert:s0:0.02 | scr:pipe (tf) | 120 | 0.115 | 0.240 | -0.125 [-0.210, -0.056] | 55 / 32 | 0.76× [0.65, 0.89] |
| cert:s0:0.02 (no certificate) | scr:pipe (tf) | 120 | 1.012 | 0.240 | +0.772 [-0.034, +2.047] | 47 / 42 | 1.29× [1.17, 1.43] |
| cert:s0:0.02 (no certificate) | pipe@0.5% (tf) | 120 | 1.012 | 0.228 | +0.784 [-0.027, +1.968] | 48 / 42 | 3.66× [3.13, 4.35] |
| cert:s0:0.02 (LP certificate 1 %) | pipe@0.5% (tf) | 120 | 0.124 | 0.228 | -0.105 [-0.190, -0.036] | 52 / 36 | 2.57× [2.10, 3.12] |
| cert:s0:0.02 | cert:lp:0.05 (tf) | 120 | 0.115 | 0.126 | -0.011 [-0.029, +0.007] | 43 / 28 | 2.16× [1.80, 2.59] |
| scr:full@0.5% | full@0.5% (tf) | 120 | 0.123 | 0.193 | -0.070 [-0.119, -0.030] | 46 / 23 | 1.74× [1.52, 2.00] |
| scr:full@0.1% | full@0.1% (tf) | 120 | 0.079 | 0.158 | -0.079 [-0.159, -0.022] | 42 / 19 | 2.12× [1.87, 2.40] |
| scr:pipe | pipe@0.5% (tf) | 120 | 0.240 | 0.228 | +0.012 [-0.001, +0.026] | 16 / 14 | 2.83× [2.50, 3.26] |
| cert:s0:0.02 | pipe+bc (shifted) | 180 | 0.112 | 0.225 | -0.112 [-0.162, -0.070] | 82 / 42 | 2.03× [1.75, 2.32] |
| cert:s0:0.02 | full@0.5% (shifted) | 180 | 0.112 | 0.205 | -0.093 [-0.141, -0.047] | 73 / 50 | 5.42× [4.61, 6.36] |
| scr:full@0.5% | full@0.5% (u24) | 40 | 0.121 | 0.193 | -0.072 [-0.115, -0.034] | 24 / 7 | 1.67× [1.34, 2.07] |
| scr:full@0.1% | full@0.1% (u24) | 40 | 0.051 | 0.104 | -0.053 [-0.085, -0.027] | 26 / 5 | 2.07× [1.69, 2.54] |
| scr:full@0.5% | full@0.5% (hard) | 60 | 0.152 | 0.190 | -0.039 [-0.072, -0.007] | 25 / 18 | 1.08× [0.88, 1.32] |
| scr:full@0.1% | full@0.1% (hard) | 60 | 0.078 | 0.088 | -0.010 [-0.018, -0.001] | 25 / 12 | 0.96× [0.82, 1.13] |

## Anatomy of the certified pipelines

| pipeline | set | instances | fixed | lines monitored (start) | screen rounds | certified by the LP bound | by the MILP | time: LP relaxation + inference / reduced MILP / certificate (s, mean) |
|---|---|---|---|---|---|---|---|---|
| cert:lp:0.05 | 12 h test_fresh | 120 | 98.5 % | 4.9 | 1.33 | 33 | 87 | 0.35 / 0.56 / 8.65 |
| cert:lp:0.05 | shifted 12 h | 180 | 98.1 % | 8.6 | 1.45 | 47 | 133 | 0.36 / 0.70 / 10.73 |
| cert:lp:0.05 | 24 h | 40 | 98.1 % | 13.6 | 1.62 | 10 | 30 | 1.12 / 2.84 / 21.88 |
| cert:lp:0.05 | congested | 60 | 96.1 % | 32.2 | 1.95 | 12 | 48 | 0.50 / 5.17 / 25.46 |
| cert:s0:0.02 | 12 h test_fresh | 120 | 93.1 % | 4.9 | 1.32 | 80 | 40 | 0.35 / 1.69 / 5.27 |
| cert:s0:0.02 | shifted 12 h | 180 | 91.5 % | 8.5 | 1.44 | 100 | 80 | 0.36 / 3.31 / 7.14 |

## Checks

* Certificates: 675 of 700 certified-pipeline results proven within 0.5 % by their own bound (the LP relaxation's or the screened MILP's); not proven: 25 [('uc12', 'gen_out', 29, 'cert:s0:0.02', 'Time limit reached'), ('uc12', 'gen_out', 29, 'cert:lp:0.05', 'Time limit reached'), ('uc12', 'tf', 10, 'cert:lp:0.05', 'Time limit reached'), ('uc12', 'gen_out', 24, 'cert:lp:0.05', 'Time limit reached'), ('uc12', 'gen_out', 24, 'cert:s0:0.02', 'Time limit reached')] (a solve that hit the time limit).
* Screened solves ending with every line within its rating: 1100 of 1100.
* Same methods as step 2: full@0.1% 315/340 within 0.1 % of step 2's cost; full@0.5% 321/340 within 0.1 % of step 2's cost; pipe@0.5% 221/300 within 0.1 % of step 2's cost.
* Delivered costs below the tightest bound: 0.
* Hardware: [('Intel(R) Xeon(R) Gold 6226 CPU @ 2.70GHz', '1.15.1')].
