# Cost-aware checks for the recommended pipeline: results

Generated by `scripts/uc_cguard_report.py`; method: [`docs/methods/cguard.md`](../../docs/methods/cguard.md).

Thresholds from the original validation set (360 instances; smallest grid value that fires on at most 5 % of the validation instances (val + val_extra + val_extra2)): d_pre = 0.75 %, d_post = 4 % (validation firing rates 3.9 % / 3.1 %).
Timing check of the m1x pipeline records (14 instances re-solved on core 0): full MILP time ratio median 0.69, ratio of means 0.77; pipeline median 0.67; identical objectives 14 / 14 → not within 10 %, so **every run below was re-solved here**, back to back per instance on core 0 (full MILP at 0.1 % and 0.5 %, pipeline, checks).

| set | rule | n | fired % | gap mean % [95 % CI] | max % | served % | speed-up mean [95 % CI] | median | fixed % |
|---|---|---|---|---|---|---|---|---|---|
| test_fresh (120) | full MILP 0.5 % | 120 | 0 | 0.29 [0.21, 0.40] | 3.97 | 97 | 3.4 [2.6, 4.4] | 1.6 | – |
| test_fresh (120) | pipeline | 120 | 0 | 0.30 [0.23, 0.37] | 2.71 | 97 | 10.1 [8.0, 12.5] | 5.5 | 88.7 |
| test_fresh (120) | pipeline + C1 (pre-solve LP-cost check) | 120 | 6 | 0.28 [0.22, 0.35] | 2.78 | 97 | 9.0 [7.2, 10.9] | 5.2 | 88.4 |
| test_fresh (120) | pipeline + C2 (bound check + gradient polish) | 120 | 1 | 0.30 [0.23, 0.37] | 2.71 | 97 | 10.1 [8.0, 12.4] | 5.5 | 88.7 |
| test_fresh (120) | pipeline + C3 (bound check + full-MILP fallback) | 120 | 1 | 0.30 [0.23, 0.37] | 2.71 | 97 | 10.1 [8.0, 12.4] | 5.5 | 88.7 |
| load +15 % | full MILP 0.5 % | 30 | 0 | 0.15 [0.10, 0.21] | 0.51 | 100 | 2.5 [1.5, 3.6] | 1.5 | – |
| load +15 % | pipeline | 30 | 0 | 0.17 [0.11, 0.24] | 0.77 | 100 | 8.4 [5.4, 12.2] | 5.3 | 89.3 |
| load +15 % | pipeline + C1 (pre-solve LP-cost check) | 30 | 7 | 0.16 [0.11, 0.21] | 0.77 | 100 | 7.6 [4.9, 10.8] | 5.0 | 89.0 |
| load +15 % | pipeline + C2 (bound check + gradient polish) | 30 | 0 | 0.17 [0.11, 0.24] | 0.77 | 100 | 8.4 [5.4, 12.2] | 5.3 | 89.3 |
| load +15 % | pipeline + C3 (bound check + full-MILP fallback) | 30 | 0 | 0.17 [0.11, 0.24] | 0.77 | 100 | 8.4 [5.4, 12.2] | 5.3 | 89.3 |
| load −15 % | full MILP 0.5 % | 30 | 0 | 0.41 [0.22, 0.63] | 2.41 | 90 | 3.0 [1.8, 4.7] | 1.2 | – |
| load −15 % | pipeline | 30 | 0 | 1.59 [0.40, 3.49] | 27.24 | 97 | 8.0 [5.9, 10.2] | 7.1 | 87.9 |
| load −15 % | pipeline + C1 (pre-solve LP-cost check) | 30 | 17 | 0.57 [0.29, 0.90] | 4.12 | 97 | 6.9 [4.9, 9.1] | 5.5 | 86.7 |
| load −15 % | pipeline + C2 (bound check + gradient polish) | 30 | 23 | 1.41 [0.30, 3.29] | 27.24 | 97 | 6.4 [4.5, 8.7] | 4.7 | 87.9 |
| load −15 % | pipeline + C3 (bound check + full-MILP fallback) | 30 | 23 | 0.40 [0.22, 0.59] | 2.00 | 97 | 6.2 [4.2, 8.4] | 4.1 | 87.9 |
| wind + solar ×1.5 | full MILP 0.5 % | 30 | 0 | 0.41 [0.24, 0.58] | 1.70 | 97 | 3.0 [1.4, 5.2] | 1.0 | – |
| wind + solar ×1.5 | pipeline | 30 | 0 | 1.36 [0.64, 2.35] | 8.67 | 100 | 7.2 [5.0, 10.0] | 4.0 | 85.9 |
| wind + solar ×1.5 | pipeline + C1 (pre-solve LP-cost check) | 30 | 20 | 1.13 [0.51, 2.05] | 8.67 | 93 | 6.1 [4.1, 8.5] | 3.5 | 84.9 |
| wind + solar ×1.5 | pipeline + C2 (bound check + gradient polish) | 30 | 23 | 1.08 [0.44, 1.98] | 8.67 | 100 | 6.7 [4.4, 9.5] | 3.8 | 85.9 |
| wind + solar ×1.5 | pipeline + C3 (bound check + full-MILP fallback) | 30 | 23 | 0.43 [0.23, 0.68] | 3.12 | 100 | 6.5 [4.2, 9.4] | 3.7 | 85.9 |
| 2–3 units out | full MILP 0.5 % | 30 | 0 | 0.49 [0.16, 0.91] | 4.82 | 90 | 2.2 [1.6, 2.8] | 1.6 | – |
| 2–3 units out | pipeline | 30 | 0 | 0.61 [0.32, 0.93] | 3.30 | 93 | 10.0 [6.5, 14.7] | 6.4 | 86.0 |
| 2–3 units out | pipeline + C1 (pre-solve LP-cost check) | 30 | 17 | 0.58 [0.30, 0.91] | 3.30 | 90 | 7.8 [5.5, 10.3] | 5.8 | 85.4 |
| 2–3 units out | pipeline + C2 (bound check + gradient polish) | 30 | 10 | 0.61 [0.32, 0.93] | 3.30 | 93 | 9.9 [6.3, 14.6] | 6.4 | 86.0 |
| 2–3 units out | pipeline + C3 (bound check + full-MILP fallback) | 30 | 10 | 0.61 [0.32, 0.93] | 3.30 | 93 | 9.8 [6.1, 14.5] | 6.4 | 86.0 |
| 1–2 lines out | full MILP 0.5 % | 30 | 0 | 0.15 [0.11, 0.21] | 0.61 | 90 | 2.9 [1.8, 4.5] | 2.1 | – |
| 1–2 lines out | pipeline | 30 | 0 | 0.22 [0.13, 0.31] | 1.03 | 93 | 10.4 [5.9, 15.9] | 5.3 | 70.0 |
| 1–2 lines out | pipeline + C1 (pre-solve LP-cost check) | 30 | 10 | 0.19 [0.13, 0.28] | 0.90 | 93 | 8.9 [5.5, 13.2] | 5.2 | 69.5 |
| 1–2 lines out | pipeline + C2 (bound check + gradient polish) | 30 | 0 | 0.22 [0.13, 0.31] | 1.03 | 93 | 10.4 [5.9, 15.9] | 5.3 | 70.0 |
| 1–2 lines out | pipeline + C3 (bound check + full-MILP fallback) | 30 | 0 | 0.22 [0.13, 0.31] | 1.03 | 93 | 10.4 [5.9, 15.9] | 5.3 | 70.0 |
| across midnight | full MILP 0.5 % | 30 | 0 | 0.22 [0.13, 0.33] | 1.53 | 93 | 2.6 [1.8, 3.8] | 1.6 | – |
| across midnight | pipeline | 30 | 0 | 0.22 [0.14, 0.30] | 1.01 | 100 | 8.3 [5.4, 12.7] | 5.6 | 84.1 |
| across midnight | pipeline + C1 (pre-solve LP-cost check) | 30 | 7 | 0.22 [0.14, 0.30] | 1.01 | 100 | 7.3 [4.8, 11.0] | 5.2 | 83.8 |
| across midnight | pipeline + C2 (bound check + gradient polish) | 30 | 3 | 0.22 [0.14, 0.30] | 0.98 | 100 | 8.3 [5.3, 12.7] | 5.6 | 84.1 |
| across midnight | pipeline + C3 (bound check + full-MILP fallback) | 30 | 3 | 0.22 [0.14, 0.30] | 1.01 | 100 | 8.3 [5.3, 12.7] | 5.6 | 84.1 |

Paired (rule − reference; Δ gap pp, Δ log speed-up; time ratio = geometric mean of reference time / rule time; Δ served pp; bootstrap 95 % CI):

| set | rule | vs pipeline: Δ gap | Δ log speed-up | vs full MILP 0.5 %: Δ gap | Δ log speed-up | time ratio | Δ served |
|---|---|---|---|---|---|---|---|
| test_fresh (120) | pipeline | – | – | +0.00 [-0.06, +0.06] | +1.04 [+0.88, +1.20] | 2.83× | +0.0 [-3.3, +3.3] |
| test_fresh (120) | pipeline + C1 (pre-solve LP-cost check) | -0.01 [-0.04, +0.00] | -0.08 [-0.10, -0.06] | -0.01 [-0.07, +0.04] | +0.96 [+0.81, +1.12] | 2.62× | +0.0 [-3.3, +3.3] |
| test_fresh (120) | pipeline + C2 (bound check + gradient polish) | -0.00 [-0.00, +0.00] | -0.01 [-0.02, +0.00] | +0.00 [-0.06, +0.06] | +1.04 [+0.87, +1.20] | 2.82× | +0.0 [-3.3, +3.3] |
| test_fresh (120) | pipeline + C3 (bound check + full-MILP fallback) | +0.00 [+0.00, +0.00] | -0.01 [-0.03, +0.00] | +0.00 [-0.06, +0.06] | +1.03 [+0.87, +1.20] | 2.81× | +0.0 [-3.3, +3.3] |
| load +15 % | pipeline | – | – | +0.02 [-0.06, +0.10] | +1.05 [+0.76, +1.38] | 2.87× | +0.0 [+0.0, +0.0] |
| load +15 % | pipeline + C1 (pre-solve LP-cost check) | -0.01 [-0.04, +0.00] | -0.08 [-0.10, -0.05] | +0.01 [-0.06, +0.07] | +0.98 [+0.69, +1.29] | 2.66× | +0.0 [+0.0, +0.0] |
| load +15 % | pipeline + C2 (bound check + gradient polish) | +0.00 [+0.00, +0.00] | +0.00 [+0.00, +0.00] | +0.02 [-0.06, +0.10] | +1.05 [+0.76, +1.38] | 2.87× | +0.0 [+0.0, +0.0] |
| load +15 % | pipeline + C3 (bound check + full-MILP fallback) | +0.00 [+0.00, +0.00] | +0.00 [+0.00, +0.00] | +0.02 [-0.06, +0.10] | +1.05 [+0.76, +1.38] | 2.87× | +0.0 [+0.0, +0.0] |
| load −15 % | pipeline | – | – | +1.18 [-0.00, +3.12] | +1.09 [+0.72, +1.43] | 2.96× | +6.7 [+0.0, +16.7] |
| load −15 % | pipeline + C1 (pre-solve LP-cost check) | -1.02 [-2.80, +0.01] | -0.19 [-0.37, -0.06] | +0.16 [-0.07, +0.43] | +0.90 [+0.51, +1.29] | 2.45× | +6.7 [+0.0, +16.7] |
| load −15 % | pipeline + C2 (bound check + gradient polish) | -0.18 [-0.55, -0.00] | -0.27 [-0.47, -0.10] | +1.00 [-0.06, +2.86] | +0.81 [+0.47, +1.15] | 2.26× | +6.7 [+0.0, +16.7] |
| load −15 % | pipeline + C3 (bound check + full-MILP fallback) | -1.19 [-3.10, -0.01] | -0.43 [-0.74, -0.15] | -0.01 [-0.14, +0.12] | +0.65 [+0.31, +1.01] | 1.92× | +6.7 [+0.0, +16.7] |
| wind + solar ×1.5 | pipeline | – | – | +0.95 [+0.23, +1.92] | +1.15 [+0.91, +1.37] | 3.15× | +3.3 [+0.0, +10.0] |
| wind + solar ×1.5 | pipeline + C1 (pre-solve LP-cost check) | -0.22 [-0.57, +0.01] | -0.17 [-0.31, -0.06] | +0.73 [+0.07, +1.64] | +0.98 [+0.77, +1.19] | 2.65× | -3.3 [-16.7, +6.7] |
| wind + solar ×1.5 | pipeline + C2 (bound check + gradient polish) | -0.27 [-0.52, -0.07] | -0.21 [-0.37, -0.08] | +0.68 [+0.00, +1.58] | +0.94 [+0.67, +1.20] | 2.55× | +3.3 [+0.0, +10.0] |
| wind + solar ×1.5 | pipeline + C3 (bound check + full-MILP fallback) | -0.93 [-1.91, -0.23] | -0.33 [-0.58, -0.13] | +0.02 [-0.08, +0.17] | +0.81 [+0.52, +1.10] | 2.26× | +3.3 [+0.0, +10.0] |
| 2–3 units out | pipeline | – | – | +0.12 [-0.07, +0.30] | +1.34 [+1.07, +1.61] | 3.80× | +3.3 [-6.7, +13.3] |
| 2–3 units out | pipeline + C1 (pre-solve LP-cost check) | -0.03 [-0.09, +0.00] | -0.15 [-0.29, -0.04] | +0.09 [-0.10, +0.28] | +1.18 [+0.94, +1.44] | 3.26× | +0.0 [-13.3, +13.3] |
| 2–3 units out | pipeline + C2 (bound check + gradient polish) | -0.00 [-0.00, +0.00] | -0.08 [-0.18, +0.00] | +0.12 [-0.07, +0.30] | +1.25 [+0.97, +1.55] | 3.50× | +3.3 [-6.7, +13.3] |
| 2–3 units out | pipeline + C3 (bound check + full-MILP fallback) | +0.00 [+0.00, +0.00] | -0.14 [-0.31, +0.00] | +0.12 [-0.07, +0.30] | +1.19 [+0.87, +1.52] | 3.30× | +3.3 [-6.7, +13.3] |
| 1–2 lines out | pipeline | – | – | +0.06 [-0.02, +0.16] | +0.99 [+0.72, +1.27] | 2.69× | +3.3 [+0.0, +10.0] |
| 1–2 lines out | pipeline + C1 (pre-solve LP-cost check) | -0.02 [-0.06, +0.00] | -0.06 [-0.11, -0.03] | +0.04 [-0.03, +0.12] | +0.93 [+0.68, +1.19] | 2.53× | +3.3 [+0.0, +10.0] |
| 1–2 lines out | pipeline + C2 (bound check + gradient polish) | +0.00 [+0.00, +0.00] | +0.00 [+0.00, +0.00] | +0.06 [-0.02, +0.16] | +0.99 [+0.72, +1.27] | 2.69× | +3.3 [+0.0, +10.0] |
| 1–2 lines out | pipeline + C3 (bound check + full-MILP fallback) | +0.00 [+0.00, +0.00] | +0.00 [+0.00, +0.00] | +0.06 [-0.02, +0.16] | +0.99 [+0.72, +1.27] | 2.69× | +3.3 [+0.0, +10.0] |
| across midnight | pipeline | – | – | +0.00 [-0.06, +0.06] | +1.10 [+0.80, +1.41] | 2.99× | +6.7 [+0.0, +16.7] |
| across midnight | pipeline + C1 (pre-solve LP-cost check) | -0.00 [-0.00, +0.00] | -0.12 [-0.21, -0.06] | +0.00 [-0.06, +0.06] | +0.98 [+0.69, +1.30] | 2.67× | +6.7 [+0.0, +16.7] |
| across midnight | pipeline + C2 (bound check + gradient polish) | -0.00 [-0.00, +0.00] | -0.01 [-0.04, +0.00] | +0.00 [-0.06, +0.06] | +1.08 [+0.78, +1.40] | 2.95× | +6.7 [+0.0, +16.7] |
| across midnight | pipeline + C3 (bound check + full-MILP fallback) | +0.00 [+0.00, +0.00] | -0.03 [-0.10, +0.00] | +0.00 [-0.06, +0.06] | +1.06 [+0.75, +1.39] | 2.89× | +6.7 [+0.0, +16.7] |

Validation (360, gap to the dataset MILP's dual bound): pipeline mean 0.265 %; the bound check at d_post fires on 11 instances, where the pipeline has 1.31 %, + gradient polish 1.21 %, + full MILP 0.5 % 0.87 %. Quantiles of g (50 / 90 / 95 / 99 %): 0.40 / 1.78 / 3.12 / 6.84 %; of Delta: 0.076 / 0.462 / 0.681 / 1.977 %.
