# Combined pipelines and 3-seed confirmation (B2, 12-hour UC)

Generated by `scripts/uc_combo_report.py`. Seeds 0, 1, 2 for every trainable part; cells are mean [min, max] over seeds (single value: one model). Gaps are to the MILP reference objective of each instance; served = no shedding / spill and no reserve shortfall.

## Validation decisions (made before any test set was read)

* Decision thresholds (block decoder, argmin val LP cost / LP-relaxation cost): rl_s0 0.9, rl_s1 0.6, rl_s2 0.8, lag_s0 0.6, lag_s1 0.6, lag_s2 0.6, st_s0 0.3, st_s1 0.4, st_s2 0.3, lf_bce 0.3
* Family criterion (seed-averaged val cost / relaxation cost): rl 1.0598, lag 1.0544, st 1.0724, lf_bce 1.1100 -> **lag**
* Fixing probability source (15 val instances, 95 % target, harm seed 0, both guards): bce+harm+lp 0.847 % at 5.9×, rl+harm+lp 3.287 % at 13.3×, st+harm+lp 0.466 % at 5.8× -> **st**

## End-to-end, test_fresh

| configuration (test_fresh, 120 instances) | LPs | served | median gap | mean gap, served | mean gap | units on |
|---|---|---|---|---|---|---|
| MILP commitment (reference) | MILP | 98.3 % | -0.00 % | -0.00 % | -0.00 % | 14.73 |
| label-free + REINFORCE: top-1 + min up/down repair | 1 | 83.1 % [75.8, 88.3] | 3.89 % [3.62, 4.17] | 6.05 % [4.36, 8.14] | 10.60 % [7.36, 15.89] | 15.96 [15.71, 16.28] |
| label-free + REINFORCE: threshold 0.5 + block repair | 1 | 95.0 % [92.5, 96.7] | 3.45 % [3.33, 3.66] | 6.15 % [4.72, 7.92] | 7.44 % [6.82, 8.38] | 16.00 [15.78, 16.31] |
| label-free + REINFORCE: val-calibrated threshold + block repair (thresholds 0.9/0.6/0.8) | 1 | 91.7 % [90.0, 93.3] | 1.94 % [1.54, 2.56] | 3.03 % [2.36, 3.69] | 5.95 % [5.20, 7.04] | 15.25 [15.04, 15.53] |
| label-free + Lagrangian + KL (lag_D): top-1 + min up/down repair | 1 | 79.2 % [78.3, 80.0] | 2.23 % [2.05, 2.42] | 2.99 % [2.82, 3.12] | 9.35 % [7.76, 11.75] | 15.25 [15.22, 15.27] |
| label-free + Lagrangian + KL (lag_D): threshold 0.5 + block repair | 1 | 92.5 % [92.5, 92.5] | 2.16 % [1.93, 2.32] | 3.25 % [3.03, 3.43] | 7.45 % [6.47, 9.01] | 15.31 [15.28, 15.33] |
| label-free + Lagrangian + KL (lag_D): val-calibrated threshold + block repair (thresholds 0.6/0.6/0.6) | 1 | 92.2 % [91.7, 92.5] | 1.69 % [1.49, 1.87] | 2.68 % [2.55, 2.87] | 8.31 % [6.44, 12.04] | 15.14 [15.13, 15.16] |
| label-free + Lagrangian + KL (lag_D): screening over 7 thresholds + block repair | 5.8 distinct (≤ 7) | 93.3 % [91.7, 95.0] | 1.04 % [1.03, 1.06] | 1.64 % [1.51, 1.84] | 3.31 % [3.12, 3.47] | 14.78 [14.75, 14.80] |
| self-trained BCE: top-1 + min up/down repair | 1 | 23.3 % [20.8, 25.0] | 20.56 % [16.57, 26.54] | 0.70 % [0.61, 0.76] | 198.19 % [180.12, 217.12] | 14.51 [14.50, 14.54] |
| self-trained BCE: threshold 0.5 + block repair | 1 | 79.7 % [75.0, 84.2] | 1.41 % [1.30, 1.64] | 1.89 % [1.83, 1.92] | 28.71 % [24.60, 33.80] | 14.83 [14.80, 14.84] |
| self-trained BCE: val-calibrated threshold + block repair (thresholds 0.3/0.4/0.3) | 1 | 85.3 % [83.3, 86.7] | 1.51 % [1.36, 1.67] | 2.25 % [2.00, 2.39] | 14.23 % [10.53, 19.36] | 15.09 [14.93, 15.16] |
| label-free BCE (no fine-tuning): top-1 + min up/down repair | 1 | 20.0 % | 20.46 % | 0.36 % | 152.35 % | 14.39 |
| label-free BCE (no fine-tuning): threshold 0.5 + block repair | 1 | 85.0 % | 1.18 % | 1.74 % | 20.95 % | 14.69 |
| label-free BCE (no fine-tuning): val-calibrated threshold + block repair (thresholds 0.3) | 1 | 85.8 % | 1.24 % | 1.69 % | 15.34 % | 14.90 |

Instance bootstrap (95 %, 2,000 resamples of the instances, seed-averaged metric): 

| configuration | served | mean gap, served |
|---|---|---|
| MILP commitment (reference) | 95.8–100.0 % | -0.00–-0.00 % |
| label-free + REINFORCE: top-1 + min up/down repair | 77.2–88.6 % | 4.80–7.46 % |
| label-free + REINFORCE: threshold 0.5 + block repair | 91.7–98.1 % | 4.98–7.48 % |
| label-free + REINFORCE: val-calibrated threshold + block repair | 87.5–95.3 % | 2.48–3.66 % |
| label-free + Lagrangian + KL (lag_D): top-1 + min up/down repair | 71.9–85.6 % | 2.34–3.75 % |
| label-free + Lagrangian + KL (lag_D): threshold 0.5 + block repair | 87.5–96.7 % | 2.61–3.96 % |
| label-free + Lagrangian + KL (lag_D): val-calibrated threshold + block repair | 87.5–96.4 % | 2.17–3.25 % |
| label-free + Lagrangian + KL (lag_D): screening over 7 thresholds + block repair | 88.9–97.2 % | 1.31–2.03 % |
| self-trained BCE: top-1 + min up/down repair | 16.9–30.0 % | 0.45–1.03 % |
| self-trained BCE: threshold 0.5 + block repair | 73.3–85.8 % | 1.46–2.36 % |
| self-trained BCE: val-calibrated threshold + block repair | 79.4–90.6 % | 1.78–2.76 % |
| label-free BCE (no fine-tuning): top-1 + min up/down repair | 13.3–27.5 % | 0.17–0.61 % |
| label-free BCE (no fine-tuning): threshold 0.5 + block repair | 78.3–90.8 % | 1.32–2.21 % |
| label-free BCE (no fine-tuning): val-calibrated threshold + block repair | 79.2–91.7 % | 1.35–2.08 % |

Seed-matched pairs (seed 0 / 1 / 2); gaps are means over the instances both serve.

| A | B | served by both | mean gap A | mean gap B | A cheaper | A only / B only |
|---|---|---|---|---|---|---|
| label-free + Lagrangian + KL (lag_D) (0.5) | label-free + REINFORCE (0.5) | 111/107/111 | 3.03/3.41/3.28 % | 7.58/4.74/5.76 % | 102/89/97 | 0/4/0 / 5/4/4 |
| label-free + Lagrangian + KL (lag_D) (cal) | label-free + REINFORCE (cal) | 105/107/106 | 2.47/2.85/2.62 % | 2.29/3.68/2.79 % | 28/85/49 | 6/3/5 / 3/5/4 |
| label-free + Lagrangian + KL (lag_D) (screen) | label-free + REINFORCE (cal) | 104/111/107 | 1.46/1.62/1.56 % | 2.26/3.70/2.79 % | 75/101/97 | 6/3/5 / 4/1/3 |
| label-free + Lagrangian + KL (lag_D) (cal) | self-trained BCE (cal) | 102/96/102 | 2.40/2.50/2.45 % | 2.37/1.97/2.40 % | 33/20/36 | 9/14/9 / 2/4/1 |

## End-to-end, test

| configuration (test, 120 instances) | LPs | served | median gap | mean gap, served | mean gap | units on |
|---|---|---|---|---|---|---|
| MILP commitment (reference) | MILP | 92.5 % | -0.00 % | -0.00 % | -0.00 % | 14.20 |
| label-free + REINFORCE: top-1 + min up/down repair | 1 | 77.8 % [72.5, 84.2] | 4.10 % [3.80, 4.45] | 7.15 % [5.00, 9.22] | 15.13 % [9.90, 20.52] | 15.59 [15.35, 15.90] |
| label-free + REINFORCE: threshold 0.5 + block repair | 1 | 93.6 % [93.3, 94.2] | 3.30 % [2.99, 3.92] | 6.80 % [4.78, 8.91] | 9.82 % [9.09, 10.98] | 15.65 [15.42, 15.95] |
| label-free + REINFORCE: val-calibrated threshold + block repair (thresholds 0.9/0.6/0.8) | 1 | 90.3 % [89.2, 90.8] | 1.63 % [1.18, 2.19] | 3.01 % [2.55, 3.88] | 14.03 % [9.05, 18.98] | 14.89 [14.68, 15.19] |
| label-free + Lagrangian + KL (lag_D): top-1 + min up/down repair | 1 | 75.8 % [73.3, 77.5] | 2.41 % [2.25, 2.50] | 3.25 % [2.97, 3.78] | 7.85 % [7.42, 8.64] | 14.87 [14.85, 14.89] |
| label-free + Lagrangian + KL (lag_D): threshold 0.5 + block repair | 1 | 95.0 % [93.3, 95.8] | 1.80 % [1.72, 1.95] | 3.35 % [3.09, 3.76] | 5.86 % [5.28, 6.35] | 14.96 [14.94, 14.97] |
| label-free + Lagrangian + KL (lag_D): val-calibrated threshold + block repair (thresholds 0.6/0.6/0.6) | 1 | 94.4 % [94.2, 95.0] | 1.52 % [1.49, 1.55] | 2.83 % [2.57, 3.17] | 5.55 % [4.79, 6.30] | 14.80 [14.77, 14.82] |
| label-free + Lagrangian + KL (lag_D): screening over 7 thresholds + block repair | 6.1 distinct (≤ 7) | 95.8 % [95.8, 95.8] | 0.86 % [0.78, 0.92] | 1.73 % [1.50, 1.96] | 3.57 % [3.33, 4.03] | 14.43 [14.41, 14.46] |
| self-trained BCE: top-1 + min up/down repair | 1 | 21.7 % [19.2, 25.8] | 20.81 % [16.94, 24.69] | 0.94 % [0.60, 1.26] | 269.86 % [240.07, 287.09] | 14.11 [14.07, 14.16] |
| self-trained BCE: threshold 0.5 + block repair | 1 | 79.4 % [77.5, 81.7] | 1.35 % [1.27, 1.43] | 2.26 % [2.03, 2.55] | 42.14 % [35.48, 51.26] | 14.51 [14.47, 14.54] |
| self-trained BCE: val-calibrated threshold + block repair (thresholds 0.3/0.4/0.3) | 1 | 85.8 % [85.0, 86.7] | 1.57 % [1.40, 1.72] | 2.68 % [2.30, 3.07] | 32.21 % [17.68, 50.89] | 14.72 [14.60, 14.81] |
| label-free BCE (no fine-tuning): top-1 + min up/down repair | 1 | 20.8 % | 18.85 % | 0.60 % | 167.32 % | 14.00 |
| label-free BCE (no fine-tuning): threshold 0.5 + block repair | 1 | 84.2 % | 0.93 % | 1.99 % | 33.91 % | 14.35 |
| label-free BCE (no fine-tuning): val-calibrated threshold + block repair (thresholds 0.3) | 1 | 88.3 % | 1.02 % | 2.26 % | 29.86 % | 14.55 |

Instance bootstrap (95 %, 2,000 resamples of the instances, seed-averaged metric): 

| configuration | served | mean gap, served |
|---|---|---|
| MILP commitment (reference) | 87.5–96.7 % | -0.00–-0.00 % |
| label-free + REINFORCE: top-1 + min up/down repair | 70.8–84.2 % | 5.70–8.74 % |
| label-free + REINFORCE: threshold 0.5 + block repair | 89.7–96.9 % | 5.47–8.25 % |
| label-free + REINFORCE: val-calibrated threshold + block repair | 85.8–94.4 % | 2.38–3.71 % |
| label-free + Lagrangian + KL (lag_D): top-1 + min up/down repair | 68.3–82.8 % | 2.52–3.99 % |
| label-free + Lagrangian + KL (lag_D): threshold 0.5 + block repair | 90.8–98.1 % | 2.67–4.09 % |
| label-free + Lagrangian + KL (lag_D): val-calibrated threshold + block repair | 90.5–97.8 % | 2.24–3.48 % |
| label-free + Lagrangian + KL (lag_D): screening over 7 thresholds + block repair | 92.2–98.9 % | 1.33–2.17 % |
| self-trained BCE: top-1 + min up/down repair | 15.8–27.8 % | 0.50–1.54 % |
| self-trained BCE: threshold 0.5 + block repair | 72.5–85.6 % | 1.53–3.15 % |
| self-trained BCE: val-calibrated threshold + block repair | 79.7–91.4 % | 1.98–3.45 % |
| label-free BCE (no fine-tuning): top-1 + min up/down repair | 13.3–27.5 % | 0.13–1.29 % |
| label-free BCE (no fine-tuning): threshold 0.5 + block repair | 77.5–90.8 % | 1.33–2.79 % |
| label-free BCE (no fine-tuning): val-calibrated threshold + block repair | 82.5–93.3 % | 1.52–3.14 % |

Seed-matched pairs (seed 0 / 1 / 2); gaps are means over the instances both serve.

| A | B | served by both | mean gap A | mean gap B | A cheaper | A only / B only |
|---|---|---|---|---|---|---|
| label-free + Lagrangian + KL (lag_D) (0.5) | label-free + REINFORCE (0.5) | 110/112/111 | 3.10/3.52/3.17 % | 8.79/4.78/6.48 % | 102/96/102 | 2/3/4 / 3/0/1 |
| label-free + Lagrangian + KL (lag_D) (cal) | label-free + REINFORCE (cal) | 108/107/105 | 2.55/2.91/2.29 % | 2.55/3.77/2.38 % | 30/91/49 | 5/6/9 / 1/2/2 |
| label-free + Lagrangian + KL (lag_D) (screen) | label-free + REINFORCE (cal) | 109/109/106 | 1.59/1.52/1.27 % | 2.55/3.88/2.42 % | 69/104/95 | 6/6/9 / 0/0/1 |
| label-free + Lagrangian + KL (lag_D) (cal) | self-trained BCE (cal) | 103/103/102 | 2.39/2.71/2.23 % | 3.07/2.30/2.67 % | 40/32/47 | 10/10/12 / 1/0/0 |

## Fixing + reduced MILP, test_fresh (first 60 instances)

Full MILP (60 s, 0.1 %), back to back: 29.8 s mean, serves 100.0 %, mean gap to the reference 0.023 % (60 instances).

| rule | target | fixed share | mean gap | (instance bootstrap 95 %) | median gap | instances > 1 % | served | speed-up | seeds |
|---|---|---|---|---|---|---|---|---|---|
| combined without LP guard: st probabilities + error-cost + adequacy guard | 95 % | 94.9 % [94.9, 94.9] | 2.17 % [0.66, 4.90] | 0.50–5.02 | 0.101 % [0.084, 0.117] | 13.3 [13.0, 14.0] | 92.8 % [88.3, 96.7] | 5.2 [4.4, 5.8]× | 3 |
| combined without LP guard: st probabilities + error-cost + adequacy guard | 98 % | 97.8 % [97.8, 97.8] | 11.59 % [7.22, 17.43] | 3.28–22.22 | 0.365 % [0.314, 0.413] | 18.7 [18.0, 20.0] | 82.2 % [80.0, 85.0] | 8.4 [6.3, 10.6]× | 3 |
| combined: st probabilities + error-cost + adequacy + LP guard | 95 % | 93.9 % [93.2, 94.5] | 0.59 % [0.56, 0.64] | 0.37–0.83 | 0.101 % [0.095, 0.113] | 13.0 [12.0, 14.0] | 96.7 % [95.0, 98.3] | 5.3 [5.0, 5.7]× | 3 |
| combined: st probabilities + error-cost + adequacy + LP guard | 98 % | 92.4 % [92.1, 92.9] | 0.72 % [0.63, 0.84] | 0.48–0.99 | 0.259 % [0.219, 0.283] | 14.3 [12.0, 16.0] | 97.8 % [96.7, 98.3] | 7.0 [5.9, 7.6]× | 3 |
| error-cost ranking + adequacy guard | 90 % | 89.9 % [89.9, 89.9] | 0.28 % [0.27, 0.29] | 0.13–0.45 | 0.005 % [0.001, 0.010] | 5.7 [5.0, 7.0] | 98.9 % [98.3, 100.0] | 3.2 [3.1, 3.2]× | 3 |
| error-cost ranking + adequacy + LP guard | 95 % | 92.8 % [92.3, 93.3] | 0.46 % [0.43, 0.51] | 0.26–0.70 | 0.073 % [0.068, 0.080] | 7.7 [7.0, 8.0] | 98.3 % [98.3, 98.3] | 4.6 [4.0, 5.1]× | 3 |
| MILP-label + REINFORCE probabilities (original model, 1 seed) | 95 % | 95.0 % | 3.61 % | 2.37–4.98 | 1.395 % | 38.0 | 93.3 % | 30.5× | 1 |
| RACLearn (BCE confidence) | 90 % | 90.0 % | 12.43 % | 0.42–30.26 | 0.014 % | 9.0 | 91.7 % | 2.8× | 1 |
| RACLearn (BCE confidence) | 95 % | 95.0 % | 49.24 % | 12.28–98.11 | 0.079 % | 21.0 | 68.3 % | 8.1× | 1 |
| RACLearn + LP-relaxation guard | 95 % | 87.0 % | 0.46 % | 0.17–0.78 | 0.015 % | 7.0 | 96.7 % | 3.0× | 1 |
| RACLearn + LP-relaxation guard | 98 % | 84.0 % | 0.50 % | 0.26–0.82 | 0.088 % | 6.0 | 98.3 % | 3.1× | 1 |
| LF + REINFORCE probabilities | 95 % | 95.0 % [95.0, 95.0] | 2.93 % [1.94, 3.55] | 1.72–4.48 | 0.966 % [0.896, 1.049] | 28.7 [26.0, 31.0] | 88.9 % [86.7, 91.7] | 10.6 [4.9, 14.0]× | 3 |
| self-trained, asymmetric + adequacy guard | 95 % | 94.9 % [94.9, 94.9] | 2.28 % [1.87, 2.55] | 0.98–4.19 | 0.407 % [0.361, 0.459] | 16.0 [14.0, 19.0] | 89.4 % [88.3, 90.0] | 8.1 [6.4, 9.3]× | 3 |

### Best seed-averaged mean gap at a seed-averaged speed-up of at least x (target, speed-up)

| pipeline | ≥ 2× | ≥ 3× | ≥ 5× | ≥ 10× | ≥ 20× |
|---|---|---|---|---|---|
| combined without LP guard: st probabilities + error-cost + adequacy guard | 2.17 % (95 %, 5.2×) | 2.17 % (95 %, 5.2×) | 2.17 % (95 %, 5.2×) | – | – |
| combined: st probabilities + error-cost + adequacy + LP guard | 0.59 % (95 %, 5.3×) | 0.59 % (95 %, 5.3×) | 0.59 % (95 %, 5.3×) | – | – |
| error-cost ranking + adequacy guard | 0.28 % (90 %, 3.2×) | 0.28 % (90 %, 3.2×) | – | – | – |
| error-cost ranking + adequacy + LP guard | 0.46 % (95 %, 4.6×) | 0.46 % (95 %, 4.6×) | – | – | – |
| MILP-label + REINFORCE probabilities (original model, 1 seed) | 3.61 % (95 %, 30.5×) | 3.61 % (95 %, 30.5×) | 3.61 % (95 %, 30.5×) | 3.61 % (95 %, 30.5×) | 3.61 % (95 %, 30.5×) |
| RACLearn (BCE confidence) | 12.43 % (90 %, 2.8×) | 49.24 % (95 %, 8.1×) | 49.24 % (95 %, 8.1×) | – | – |
| RACLearn + LP-relaxation guard | 0.46 % (95 %, 3.0×) | 0.46 % (95 %, 3.0×) | – | – | – |
| LF + REINFORCE probabilities | 2.93 % (95 %, 10.6×) | 2.93 % (95 %, 10.6×) | 2.93 % (95 %, 10.6×) | 2.93 % (95 %, 10.6×) | – |
| self-trained, asymmetric + adequacy guard | 2.28 % (95 %, 8.1×) | 2.28 % (95 %, 8.1×) | 2.28 % (95 %, 8.1×) | – | – |
| best RACLearn-style (confidence ranking, ± LP guard) | 0.46 % (RACLearn + LP-relaxation guard, 95 %, 3.0×) | 0.46 % (RACLearn + LP-relaxation guard, 95 %, 3.0×) | 49.24 % (RACLearn (BCE confidence), 95 %, 8.1×) | – | – |
| best new rule (error cost / self-trained / REINFORCE / combined) | 0.28 % (error-cost ranking + adequacy guard, 90 %, 3.2×) | 0.28 % (error-cost ranking + adequacy guard, 90 %, 3.2×) | 0.59 % (combined, 95 %, 5.3×) | 2.93 % (LF + REINFORCE probabilities, 95 %, 10.6×) | – |

## Fixing + reduced MILP, test (first 60 instances)

Full MILP (60 s, 0.1 %), back to back: 23.8 s mean, serves 88.3 %, mean gap to the reference -0.011 % (60 instances).

| rule | target | fixed share | mean gap | (instance bootstrap 95 %) | median gap | instances > 1 % | served | speed-up | seeds |
|---|---|---|---|---|---|---|---|---|---|
| combined without LP guard: st probabilities + error-cost + adequacy guard | 95 % | 94.9 % [94.9, 94.9] | 4.43 % [2.55, 8.17] | 0.62–10.18 | 0.129 % [0.118, 0.142] | 14.0 [13.0, 15.0] | 87.2 % [85.0, 91.7] | 9.2 [7.2, 10.9]× | 3 |
| combined without LP guard: st probabilities + error-cost + adequacy guard | 98 % | 97.8 % [97.8, 97.8] | 16.00 % [5.02, 25.85] | 4.93–31.67 | 0.356 % [0.347, 0.364] | 20.0 [19.0, 21.0] | 76.1 % [73.3, 81.7] | 10.8 [4.9, 18.9]× | 3 |
| combined: st probabilities + error-cost + adequacy + LP guard | 95 % | 93.1 % [92.4, 94.1] | 0.73 % [0.51, 1.15] | 0.34–1.25 | 0.084 % [0.039, 0.142] | 12.0 [11.0, 13.0] | 93.3 % [91.7, 95.0] | 7.3 [6.3, 9.2]× | 3 |
| combined: st probabilities + error-cost + adequacy + LP guard | 98 % | 91.4 % [90.9, 91.7] | 0.86 % [0.73, 1.11] | 0.53–1.25 | 0.190 % [0.125, 0.318] | 15.3 [13.0, 18.0] | 93.9 % [93.3, 95.0] | 10.4 [8.0, 11.8]× | 3 |
| error-cost ranking + adequacy guard | 90 % | 89.9 % [89.9, 89.9] | 0.66 % [0.47, 0.89] | 0.13–1.48 | 0.006 % [0.002, 0.012] | 5.3 [5.0, 6.0] | 88.3 % [86.7, 90.0] | 4.4 [4.2, 4.7]× | 3 |
| error-cost ranking + adequacy + LP guard | 95 % | 91.9 % [91.1, 92.7] | 0.39 % [0.34, 0.42] | 0.21–0.60 | 0.062 % [0.052, 0.073] | 7.3 [6.0, 8.0] | 96.7 % [96.7, 96.7] | 6.3 [5.7, 7.6]× | 3 |
| MILP-label + REINFORCE probabilities (original model, 1 seed) | 95 % | 95.0 % | 5.50 % | 3.38–8.17 | 1.482 % | 34.0 | 91.7 % | 29.0× | 1 |
| RACLearn (BCE confidence) | 90 % | 90.0 % | 1.38 % | 0.18–3.50 | 0.000 % | 6.0 | 86.7 % | 2.9× | 1 |
| RACLearn (BCE confidence) | 95 % | 95.0 % | 38.51 % | 8.43–76.28 | 0.087 % | 11.0 | 80.0 % | 6.9× | 1 |
| RACLearn + LP-relaxation guard | 95 % | 90.1 % | 0.19 % | 0.10–0.30 | 0.014 % | 3.0 | 91.7 % | 3.5× | 1 |
| RACLearn + LP-relaxation guard | 98 % | 82.9 % | 0.53 % | 0.30–0.78 | 0.157 % | 9.0 | 91.7 % | 3.8× | 1 |
| LF + REINFORCE probabilities | 95 % | 95.0 % [95.0, 95.0] | 2.99 % [2.23, 3.90] | 2.05–3.97 | 0.890 % [0.742, 0.964] | 28.7 [27.0, 30.0] | 87.8 % [85.0, 91.7] | 14.8 [5.0, 24.9]× | 3 |
| self-trained, asymmetric + adequacy guard | 95 % | 94.9 % [94.9, 94.9] | 1.93 % [1.81, 2.00] | 0.84–3.54 | 0.270 % [0.179, 0.346] | 17.3 [17.0, 18.0] | 87.8 % [86.7, 90.0] | 9.6 [8.5, 10.7]× | 3 |

### Best seed-averaged mean gap at a seed-averaged speed-up of at least x (target, speed-up)

| pipeline | ≥ 2× | ≥ 3× | ≥ 5× | ≥ 10× | ≥ 20× |
|---|---|---|---|---|---|
| combined without LP guard: st probabilities + error-cost + adequacy guard | 4.43 % (95 %, 9.2×) | 4.43 % (95 %, 9.2×) | 4.43 % (95 %, 9.2×) | 16.00 % (98 %, 10.8×) | – |
| combined: st probabilities + error-cost + adequacy + LP guard | 0.73 % (95 %, 7.3×) | 0.73 % (95 %, 7.3×) | 0.73 % (95 %, 7.3×) | 0.86 % (98 %, 10.4×) | – |
| error-cost ranking + adequacy guard | 0.66 % (90 %, 4.4×) | 0.66 % (90 %, 4.4×) | – | – | – |
| error-cost ranking + adequacy + LP guard | 0.39 % (95 %, 6.3×) | 0.39 % (95 %, 6.3×) | 0.39 % (95 %, 6.3×) | – | – |
| MILP-label + REINFORCE probabilities (original model, 1 seed) | 5.50 % (95 %, 29.0×) | 5.50 % (95 %, 29.0×) | 5.50 % (95 %, 29.0×) | 5.50 % (95 %, 29.0×) | 5.50 % (95 %, 29.0×) |
| RACLearn (BCE confidence) | 1.38 % (90 %, 2.9×) | 38.51 % (95 %, 6.9×) | 38.51 % (95 %, 6.9×) | – | – |
| RACLearn + LP-relaxation guard | 0.19 % (95 %, 3.5×) | 0.19 % (95 %, 3.5×) | – | – | – |
| LF + REINFORCE probabilities | 2.99 % (95 %, 14.8×) | 2.99 % (95 %, 14.8×) | 2.99 % (95 %, 14.8×) | 2.99 % (95 %, 14.8×) | – |
| self-trained, asymmetric + adequacy guard | 1.93 % (95 %, 9.6×) | 1.93 % (95 %, 9.6×) | 1.93 % (95 %, 9.6×) | – | – |
| best RACLearn-style (confidence ranking, ± LP guard) | 0.19 % (RACLearn + LP-relaxation guard, 95 %, 3.5×) | 0.19 % (RACLearn + LP-relaxation guard, 95 %, 3.5×) | 38.51 % (RACLearn (BCE confidence), 95 %, 6.9×) | – | – |
| best new rule (error cost / self-trained / REINFORCE / combined) | 0.39 % (error-cost ranking + adequacy + LP guard, 95 %, 6.3×) | 0.39 % (error-cost ranking + adequacy + LP guard, 95 %, 6.3×) | 0.39 % (error-cost ranking + adequacy + LP guard, 95 %, 6.3×) | 0.86 % (combined, 98 %, 10.4×) | – |

### Original test: earlier single-seed runs vs this study on the same instances

Original test, first 60 instances done in this study (same instances for every column; old = the earlier single-seed run, its own back-to-back full MILP).

| rule | target | old: mean gap / speed-up | this study, seed 0 | seeds 0–2: mean gap [min, max] / speed-up |
|---|---|---|---|---|
| error-cost ranking + adequacy guard | 90 % | 0.47 % / 3.7× (60 inst.) | 0.47 % / 4.7× | 0.66 % [0.47, 0.89] / 4.4× |
| error-cost ranking + adequacy + LP guard | 95 % | 0.40 % / 5.4× (60 inst.) | 0.40 % / 5.7× | 0.39 % [0.34, 0.42] / 6.3× |
| MILP-label + REINFORCE probabilities (original model, 1 seed) | 95 % | 5.50 % / 17.7× (60 inst.) | 5.50 % / 29.0× | 5.50 % [5.50, 5.50] / 29.0× |
| RACLearn (BCE confidence) | 90 % | 1.38 % / 2.2× (60 inst.) | 1.38 % / 2.9× | 1.38 % [1.38, 1.38] / 2.9× |
| RACLearn (BCE confidence) | 95 % | 38.51 % / 5.2× (60 inst.) | 38.51 % / 6.9× | 38.51 % [38.51, 38.51] / 6.9× |
| RACLearn + LP-relaxation guard | 95 % | 0.19 % / 3.2× (60 inst.) | 0.19 % / 3.5× | 0.19 % [0.19, 0.19] / 3.5× |
| self-trained, asymmetric + adequacy guard | 95 % | 1.52 % / 11.9× (40 inst.) | 1.52 % / 12.6× | 1.38 % [1.19, 1.52] / 11.1× |

## Training runs

| run | wall s | LPs | reproduction check |
|---|---|---|---|
| harm_s0 | 51 |  | 0.0 |
| harm_s1 | 61 |  |  |
| harm_s2 | 57 |  |  |
| lag_s1 | 853 | 11002 |  |
| lag_s2 | 888 | 10996 |  |
| rl_s1 | 1018 | 11468 |  |
| rl_s2 | 865 | 11478 |  |
| st_s0 | 99 |  | 0.0 |
| st_s1 | 119 |  |  |
| st_s2 | 111 |  |  |
