# Learning to Fix (reconstructed) vs our fixing rules on B2 (12-hour UC, RTS-GMLC)

Generated by `scripts/uc_ltf_report.py`; method and caveats: `docs/methods/ltf.md`. Gaps are to the dataset's full-MILP objective (60 s, 0.1 %); speed-up = mean full-MILP time / mean rule time, with the full MILP re-solved back to back in the same worker (ratio of means; the median of per-instance ratios is also given). Served = no load shedding and no reserve shortfall. Feasible = the reduced MILP had a solution (otherwise the full MILP was solved and its time added).

## Main result: first 60 instances of the fresh test set (test_fresh, seed 23) (60 instances)

| rule | point | fixed % | mean gap % | median gap % | p90 gap % | max gap % | # > 1 % | # > 10 % | served % | reduced MILP feasible % | time s | speed-up | median speed-up |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| full MILP |  | 0.0 | 0.028 | 0.000 | 0.000 | 1.97 | 1 | 0 | 100.0 | 100.0 | 29.87 | 1.0x | 1.0x |
| Learning to Fix, BCE GNN (budget, comp) | tau 1 % | 95.6 | 21.144 | 0.108 | 22.780 | 723.75 | 15 | 9 | 76.7 | 93.3 | 4.91 | 6.1x | 10.2x |
| Learning to Fix, REINFORCE GNN (budget, comp) | tau 2 % | 89.9 | 0.798 | 0.482 | 2.074 | 5.34 | 15 | 0 | 93.3 | 100.0 | 4.43 | 6.7x | 9.7x |
| Learning to Fix, REINFORCE GNN (budget, comp) | tau 1 % | 85.9 | 0.551 | 0.281 | 1.702 | 2.92 | 12 | 0 | 98.3 | 100.0 | 6.36 | 4.7x | 7.0x |
| Learning to Fix, kNN (budget, comp) | tau 2 % | 94.2 | 499.936 | 7.693 | 1102.119 | 9951.57 | 39 | 27 | 48.3 | 100.0 | 5.21 | 5.7x | 9.4x |
| Learning to Fix, kNN (budget, comp) | tau 1 % | 89.7 | 37.704 | 0.656 | 158.049 | 587.47 | 26 | 10 | 75.0 | 100.0 | 12.88 | 2.3x | 2.4x |
| Learning to Fix, kNN (budget, comp) + LP guard | tau 2 % | 76.5 | 0.834 | 0.315 | 1.917 | 7.65 | 17 | 0 | 98.3 | 100.0 | 13.99 | 2.1x | 2.9x |
| Learning to Fix, self-trained GNN (budget, comp) | tau 1 % | 93.0 | 1.058 | 0.133 | 2.104 | 21.46 | 9 | 2 | 91.7 | 98.3 | 5.52 | 5.4x | 6.9x |
| RACLearn (BCE confidence) | 95 % target | 95.0 | 49.237 | 0.079 | 66.566 | 925.04 | 21 | 12 | 68.3 | 100.0 | 3.70 | 8.1x | 8.3x |
| RACLearn (BCE confidence) | 90 % target | 90.0 | 12.429 | 0.014 | 2.197 | 358.87 | 9 | 4 | 91.7 | 100.0 | 10.80 | 2.8x | 2.6x |
| REINFORCE probabilities (ours) | 97 % target | 97.0 | 5.119 | 1.829 | 17.797 | 35.18 | 40 | 11 | 85.0 | 96.7 | 1.88 | 15.9x | 57.6x |
| REINFORCE probabilities (ours) | 95 % target | 95.0 | 3.607 | 1.395 | 11.654 | 27.38 | 38 | 8 | 93.3 | 100.0 | 0.90 | 33.1x | 45.1x |
| REINFORCE probabilities (ours) + LP guard | 97 % target | 94.2 | 4.411 | 1.530 | 13.763 | 35.18 | 38 | 9 | 100.0 | 100.0 | 1.07 | 27.9x | 35.6x |
| asymmetric + adequacy guard (ours) | 95 % target | 94.9 | 16.896 | 0.165 | 8.340 | 491.58 | 15 | 6 | 85.0 | 100.0 | 3.14 | 9.5x | 15.5x |
| asymmetric + adequacy guard (ours) | 90 % target | 89.9 | 3.906 | 0.016 | 2.344 | 202.33 | 9 | 1 | 95.0 | 100.0 | 7.37 | 4.1x | 3.7x |
| learned error-cost + adequacy guard (ours) | 95 % target | 94.9 | 3.934 | 0.048 | 1.322 | 186.55 | 8 | 3 | 93.3 | 98.3 | 5.23 | 5.7x | 5.5x |
| learned error-cost + adequacy guard (ours) | 90 % target | 89.9 | 0.290 | 0.010 | 1.071 | 3.27 | 7 | 0 | 98.3 | 100.0 | 9.34 | 3.2x | 3.3x |
| learned error-cost + adequacy guard (ours) + LP guard | 95 % target | 93.0 | 0.430 | 0.071 | 1.304 | 4.55 | 8 | 0 | 98.3 | 100.0 | 6.46 | 4.6x | 4.8x |
| self-trained, asym + guard (ours) | 95 % target | 94.9 | 2.415 | 0.403 | 3.441 | 68.15 | 19 | 3 | 90.0 | 100.0 | 3.47 | 8.6x | 8.8x |
| self-trained, asym + guard (ours) + LP guard | 95 % target | 93.0 | 0.724 | 0.286 | 2.292 | 5.42 | 15 | 0 | 100.0 | 100.0 | 4.32 | 6.9x | 7.4x |

Best **mean** gap (%) a rule family attains with a point at least that fast:

| rule family | >= 2x | >= 3x | >= 5x | >= 10x | >= 20x |
|---|---|---|---|---|---|
| Learning to Fix, BCE GNN (budget, comp) | 21.14 (tau 1 %, 6.1x, served 77 %) | 21.14 (tau 1 %, 6.1x, served 77 %) | 21.14 (tau 1 %, 6.1x, served 77 %) | – | – |
| Learning to Fix, REINFORCE GNN (budget, comp) | 0.55 (tau 1 %, 4.7x, served 98 %) | 0.55 (tau 1 %, 4.7x, served 98 %) | 0.80 (tau 2 %, 6.7x, served 93 %) | – | – |
| Learning to Fix, kNN (budget, comp) | 37.70 (tau 1 %, 2.3x, served 75 %) | 499.94 (tau 2 %, 5.7x, served 48 %) | 499.94 (tau 2 %, 5.7x, served 48 %) | – | – |
| Learning to Fix, kNN (budget, comp) + LP guard | 0.83 (tau 2 %, 2.1x, served 98 %) | – | – | – | – |
| Learning to Fix, self-trained GNN (budget, comp) | 1.06 (tau 1 %, 5.4x, served 92 %) | 1.06 (tau 1 %, 5.4x, served 92 %) | 1.06 (tau 1 %, 5.4x, served 92 %) | – | – |
| RACLearn (BCE confidence) | 12.43 (90 % target, 2.8x, served 92 %) | 49.24 (95 % target, 8.1x, served 68 %) | 49.24 (95 % target, 8.1x, served 68 %) | – | – |
| REINFORCE probabilities (ours) | 3.61 (95 % target, 33.1x, served 93 %) | 3.61 (95 % target, 33.1x, served 93 %) | 3.61 (95 % target, 33.1x, served 93 %) | 3.61 (95 % target, 33.1x, served 93 %) | 3.61 (95 % target, 33.1x, served 93 %) |
| REINFORCE probabilities (ours) + LP guard | 4.41 (97 % target, 27.9x, served 100 %) | 4.41 (97 % target, 27.9x, served 100 %) | 4.41 (97 % target, 27.9x, served 100 %) | 4.41 (97 % target, 27.9x, served 100 %) | 4.41 (97 % target, 27.9x, served 100 %) |
| [union] Learning to Fix, any model / tolerance / guard | 0.55 (tau 1 %, 4.7x, served 98 %) | 0.55 (tau 1 %, 4.7x, served 98 %) | 0.80 (tau 2 %, 6.7x, served 93 %) | – | – |
| [union] Learning to Fix, kNN as published (no guard) | 37.70 (tau 1 %, 2.3x, served 75 %) | 499.94 (tau 2 %, 5.7x, served 48 %) | 499.94 (tau 2 %, 5.7x, served 48 %) | – | – |
| [union] RACLearn or Learning to Fix (any model) | 0.55 (tau 1 %, 4.7x, served 98 %) | 0.55 (tau 1 %, 4.7x, served 98 %) | 0.80 (tau 2 %, 6.7x, served 93 %) | – | – |
| [union] ours, any ranking / guard | 0.29 (90 % target, 3.2x, served 98 %) | 0.29 (90 % target, 3.2x, served 98 %) | 0.72 (95 % target, 6.9x, served 100 %) | 3.61 (95 % target, 33.1x, served 93 %) | 3.61 (95 % target, 33.1x, served 93 %) |
| asymmetric + adequacy guard (ours) | 3.91 (90 % target, 4.1x, served 95 %) | 3.91 (90 % target, 4.1x, served 95 %) | 16.90 (95 % target, 9.5x, served 85 %) | – | – |
| learned error-cost + adequacy guard (ours) | 0.29 (90 % target, 3.2x, served 98 %) | 0.29 (90 % target, 3.2x, served 98 %) | 3.93 (95 % target, 5.7x, served 93 %) | – | – |
| learned error-cost + adequacy guard (ours) + LP guard | 0.43 (95 % target, 4.6x, served 98 %) | 0.43 (95 % target, 4.6x, served 98 %) | – | – | – |
| self-trained, asym + guard (ours) | 2.41 (95 % target, 8.6x, served 90 %) | 2.41 (95 % target, 8.6x, served 90 %) | 2.41 (95 % target, 8.6x, served 90 %) | – | – |
| self-trained, asym + guard (ours) + LP guard | 0.72 (95 % target, 6.9x, served 100 %) | 0.72 (95 % target, 6.9x, served 100 %) | 0.72 (95 % target, 6.9x, served 100 %) | – | – |

Best **median** gap (%) at equal speed-up:

| rule family | >= 2x | >= 3x | >= 5x | >= 10x | >= 20x |
|---|---|---|---|---|---|
| Learning to Fix, BCE GNN (budget, comp) | 0.11 (tau 1 %, 6.1x, served 77 %) | 0.11 (tau 1 %, 6.1x, served 77 %) | 0.11 (tau 1 %, 6.1x, served 77 %) | – | – |
| Learning to Fix, REINFORCE GNN (budget, comp) | 0.28 (tau 1 %, 4.7x, served 98 %) | 0.28 (tau 1 %, 4.7x, served 98 %) | 0.48 (tau 2 %, 6.7x, served 93 %) | – | – |
| Learning to Fix, kNN (budget, comp) | 0.66 (tau 1 %, 2.3x, served 75 %) | 7.69 (tau 2 %, 5.7x, served 48 %) | 7.69 (tau 2 %, 5.7x, served 48 %) | – | – |
| Learning to Fix, kNN (budget, comp) + LP guard | 0.32 (tau 2 %, 2.1x, served 98 %) | – | – | – | – |
| Learning to Fix, self-trained GNN (budget, comp) | 0.13 (tau 1 %, 5.4x, served 92 %) | 0.13 (tau 1 %, 5.4x, served 92 %) | 0.13 (tau 1 %, 5.4x, served 92 %) | – | – |
| RACLearn (BCE confidence) | 0.01 (90 % target, 2.8x, served 92 %) | 0.08 (95 % target, 8.1x, served 68 %) | 0.08 (95 % target, 8.1x, served 68 %) | – | – |
| REINFORCE probabilities (ours) | 1.39 (95 % target, 33.1x, served 93 %) | 1.39 (95 % target, 33.1x, served 93 %) | 1.39 (95 % target, 33.1x, served 93 %) | 1.39 (95 % target, 33.1x, served 93 %) | 1.39 (95 % target, 33.1x, served 93 %) |
| REINFORCE probabilities (ours) + LP guard | 1.53 (97 % target, 27.9x, served 100 %) | 1.53 (97 % target, 27.9x, served 100 %) | 1.53 (97 % target, 27.9x, served 100 %) | 1.53 (97 % target, 27.9x, served 100 %) | 1.53 (97 % target, 27.9x, served 100 %) |
| [union] Learning to Fix, any model / tolerance / guard | 0.11 (tau 1 %, 6.1x, served 77 %) | 0.11 (tau 1 %, 6.1x, served 77 %) | 0.11 (tau 1 %, 6.1x, served 77 %) | – | – |
| [union] Learning to Fix, kNN as published (no guard) | 0.66 (tau 1 %, 2.3x, served 75 %) | 7.69 (tau 2 %, 5.7x, served 48 %) | 7.69 (tau 2 %, 5.7x, served 48 %) | – | – |
| [union] RACLearn or Learning to Fix (any model) | 0.01 (90 % target, 2.8x, served 92 %) | 0.08 (95 % target, 8.1x, served 68 %) | 0.08 (95 % target, 8.1x, served 68 %) | – | – |
| [union] ours, any ranking / guard | 0.01 (90 % target, 3.2x, served 98 %) | 0.01 (90 % target, 3.2x, served 98 %) | 0.05 (95 % target, 5.7x, served 93 %) | 1.39 (95 % target, 33.1x, served 93 %) | 1.39 (95 % target, 33.1x, served 93 %) |
| asymmetric + adequacy guard (ours) | 0.02 (90 % target, 4.1x, served 95 %) | 0.02 (90 % target, 4.1x, served 95 %) | 0.16 (95 % target, 9.5x, served 85 %) | – | – |
| learned error-cost + adequacy guard (ours) | 0.01 (90 % target, 3.2x, served 98 %) | 0.01 (90 % target, 3.2x, served 98 %) | 0.05 (95 % target, 5.7x, served 93 %) | – | – |
| learned error-cost + adequacy guard (ours) + LP guard | 0.07 (95 % target, 4.6x, served 98 %) | 0.07 (95 % target, 4.6x, served 98 %) | – | – | – |
| self-trained, asym + guard (ours) | 0.40 (95 % target, 8.6x, served 90 %) | 0.40 (95 % target, 8.6x, served 90 %) | 0.40 (95 % target, 8.6x, served 90 %) | – | – |
| self-trained, asym + guard (ours) + LP guard | 0.29 (95 % target, 6.9x, served 100 %) | 0.29 (95 % target, 6.9x, served 100 %) | 0.29 (95 % target, 6.9x, served 100 %) | – | – |

Paired comparison: every Learning-to-Fix point against the rule of ours with the closest speed-up (difference of per-instance gaps, ours minus LtF, percentage points; bootstrap 95 % CI over instances):

| Learning to Fix | speed-up | ours | speed-up | mean diff | 95 % CI | median diff | ours better / LtF better |
|---|---|---|---|---|---|---|---|
| Learning to Fix, BCE GNN (budget, comp), tau 1 % | 6.1x | learned error-cost + adequacy guard (ours), 95 % target | 5.7x | -17.209 | [-46.387, +1.422] | -0.000 | 29 / 16 |
| Learning to Fix, kNN (budget, comp), tau 1 % | 2.3x | learned error-cost + adequacy guard (ours), 90 % target | 3.2x | -37.413 | [-67.091, -13.792] | -0.209 | 36 / 9 |
| Learning to Fix, kNN (budget, comp), tau 2 % | 5.7x | learned error-cost + adequacy guard (ours), 95 % target | 5.7x | -496.002 | [-899.805, -219.264] | -6.655 | 46 / 6 |
| Learning to Fix, kNN (budget, comp) + LP guard, tau 2 % | 2.1x | learned error-cost + adequacy guard (ours), 90 % target | 3.2x | -0.543 | [-0.900, -0.219] | -0.057 | 40 / 10 |
| Learning to Fix, REINFORCE GNN (budget, comp), tau 1 % | 4.7x | learned error-cost + adequacy guard (ours) + LP guard, 95 % target | 4.6x | -0.121 | [-0.306, +0.078] | -0.032 | 37 / 14 |
| Learning to Fix, REINFORCE GNN (budget, comp), tau 2 % | 6.7x | self-trained, asym + guard (ours) + LP guard, 95 % target | 6.9x | -0.074 | [-0.338, +0.213] | -0.078 | 38 / 19 |
| Learning to Fix, self-trained GNN (budget, comp), tau 1 % | 5.4x | learned error-cost + adequacy guard (ours), 95 % target | 5.7x | +2.876 | [-0.530, +8.957] | -0.002 | 30 / 18 |

## Fresh test set, second pass (seeded calibration variants; own full MILP) (60 instances)

| rule | point | fixed % | mean gap % | median gap % | p90 gap % | max gap % | # > 1 % | # > 10 % | served % | reduced MILP feasible % | time s | speed-up | median speed-up |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| full MILP |  | 0.0 | 0.028 | 0.000 | 0.000 | 1.97 | 1 | 0 | 100.0 | 100.0 | 29.97 | 1.0x | 1.0x |
| Learning to Fix, kNN (each, comp) | tau 0.1 % | 91.5 | 71.866 | 1.000 | 217.072 | 998.12 | 30 | 13 | 78.3 | 100.0 | 11.87 | 2.5x | 3.4x |
| Learning to Fix, kNN, bootstrap calibration seed 0 (budget, comp) | tau 1 % | 87.1 | 38.275 | 0.389 | 23.251 | 949.89 | 22 | 9 | 78.3 | 100.0 | 13.32 | 2.2x | 2.6x |
| Learning to Fix, kNN, bootstrap calibration seed 1 (budget, comp) | tau 1 % | 89.0 | 59.308 | 1.480 | 196.671 | 622.82 | 33 | 11 | 71.7 | 100.0 | 11.28 | 2.7x | 3.2x |
| Learning to Fix, kNN, bootstrap calibration seed 2 (budget, comp) | tau 1 % | 90.7 | 70.864 | 0.994 | 262.875 | 904.22 | 30 | 13 | 75.0 | 100.0 | 11.43 | 2.6x | 3.8x |

Seeded calibration (3 seeds; mean, range in brackets):

| rule | seeds | fixed % | mean gap % | median gap % | served % | speed-up |
|---|---|---|---|---|---|---|
| ltf:knn_bs:budget:comp:0.01 | 3 | 89.0 [87.1, 90.7] | 56.149 [38.275, 70.864] | 0.954 [0.389, 1.480] | 75.0 [71.7, 78.3] | 2.5 [2.2, 2.7] |

Best **mean** gap (%) a rule family attains with a point at least that fast:

| rule family | >= 2x | >= 3x | >= 5x | >= 10x | >= 20x |
|---|---|---|---|---|---|
| Learning to Fix, kNN (each, comp) | 71.87 (tau 0.1 %, 2.5x, served 78 %) | – | – | – | – |
| [union] Learning to Fix, any model / tolerance / guard | 71.87 (tau 0.1 %, 2.5x, served 78 %) | – | – | – | – |
| [union] Learning to Fix, kNN as published (no guard) | 71.87 (tau 0.1 %, 2.5x, served 78 %) | – | – | – | – |
| [union] RACLearn or Learning to Fix (any model) | 71.87 (tau 0.1 %, 2.5x, served 78 %) | – | – | – | – |

Best **median** gap (%) at equal speed-up:

| rule family | >= 2x | >= 3x | >= 5x | >= 10x | >= 20x |
|---|---|---|---|---|---|
| Learning to Fix, kNN (each, comp) | 1.00 (tau 0.1 %, 2.5x, served 78 %) | – | – | – | – |
| [union] Learning to Fix, any model / tolerance / guard | 1.00 (tau 0.1 %, 2.5x, served 78 %) | – | – | – | – |
| [union] Learning to Fix, kNN as published (no guard) | 1.00 (tau 0.1 %, 2.5x, served 78 %) | – | – | – | – |
| [union] RACLearn or Learning to Fix (any model) | 1.00 (tau 0.1 %, 2.5x, served 78 %) | – | – | – | – |

## Original test set, first 60 instances (60 instances)

| rule | point | fixed % | mean gap % | median gap % | p90 gap % | max gap % | # > 1 % | # > 10 % | served % | reduced MILP feasible % | time s | speed-up | median speed-up |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| full MILP |  | 0.0 | 0.002 | 0.000 | 0.000 | 0.12 | 0 | 0 | 88.3 | 100.0 | 27.64 | 1.0x | 1.0x |
| Learning to Fix, BCE GNN (budget, comp) | tau 1 % | 96.3 | 32.066 | 0.466 | 38.983 | 1045.47 | 26 | 13 | 60.0 | 98.3 | 3.69 | 7.5x | 9.8x |
| Learning to Fix, REINFORCE GNN (budget, comp) | tau 2 % | 89.8 | 1.015 | 0.293 | 3.071 | 10.15 | 15 | 1 | 93.3 | 91.7 | 7.07 | 3.9x | 7.4x |
| Learning to Fix, REINFORCE GNN (budget, comp) | tau 1 % | 85.9 | 0.757 | 0.212 | 2.535 | 7.05 | 14 | 0 | 90.0 | 91.7 | 9.00 | 3.1x | 5.1x |
| Learning to Fix, kNN (budget, comp) | tau 2 % | 94.0 | 117.740 | 1.751 | 354.786 | 1258.43 | 35 | 19 | 61.7 | 100.0 | 4.87 | 5.7x | 7.1x |
| Learning to Fix, kNN (budget, comp) | tau 1 % | 89.2 | 7.969 | 0.357 | 10.670 | 135.40 | 23 | 7 | 78.3 | 100.0 | 11.22 | 2.5x | 2.9x |
| Learning to Fix, kNN (budget, comp) + LP guard | tau 2 % | 81.1 | 1.601 | 0.134 | 3.156 | 32.64 | 18 | 2 | 96.7 | 100.0 | 7.99 | 3.5x | 5.1x |
| Learning to Fix, self-trained GNN (budget, comp) | tau 1 % | 93.2 | 15.177 | 0.318 | 6.343 | 670.57 | 17 | 4 | 78.3 | 96.7 | 4.94 | 5.6x | 10.8x |
| RACLearn (BCE confidence) | 95 % target | 95.0 | 38.509 | 0.087 | 38.454 | 759.25 | 11 | 7 | 80.0 | 100.0 | 4.38 | 6.3x | 6.1x |
| RACLearn (BCE confidence) | 90 % target | 90.0 | 1.384 | 0.000 | 0.584 | 55.53 | 6 | 2 | 86.7 | 100.0 | 10.24 | 2.7x | 2.6x |
| REINFORCE probabilities (ours) | 97 % target | 97.0 | 7.380 | 2.426 | 17.266 | 67.82 | 40 | 14 | 81.7 | 96.7 | 1.93 | 14.3x | 78.0x |
| REINFORCE probabilities (ours) | 95 % target | 95.0 | 5.501 | 1.482 | 20.151 | 49.05 | 34 | 10 | 91.7 | 100.0 | 1.06 | 26.0x | 46.0x |
| REINFORCE probabilities (ours) + LP guard | 97 % target | 93.7 | 5.602 | 2.170 | 16.481 | 30.77 | 37 | 13 | 96.7 | 100.0 | 0.89 | 30.9x | 40.8x |
| asymmetric + adequacy guard (ours) | 95 % target | 94.9 | 14.004 | 0.268 | 3.781 | 565.33 | 17 | 4 | 90.0 | 100.0 | 2.98 | 9.3x | 12.5x |
| asymmetric + adequacy guard (ours) | 90 % target | 89.9 | 0.413 | 0.055 | 1.447 | 3.77 | 9 | 0 | 96.7 | 100.0 | 6.71 | 4.1x | 4.2x |
| learned error-cost + adequacy guard (ours) | 95 % target | 94.9 | 13.909 | 0.052 | 3.615 | 678.59 | 11 | 4 | 88.3 | 100.0 | 2.76 | 10.0x | 9.9x |
| learned error-cost + adequacy guard (ours) | 90 % target | 89.9 | 0.469 | 0.002 | 0.584 | 8.81 | 5 | 0 | 90.0 | 100.0 | 6.37 | 4.3x | 4.8x |
| learned error-cost + adequacy guard (ours) + LP guard | 95 % target | 92.1 | 0.398 | 0.052 | 1.141 | 4.93 | 8 | 0 | 96.7 | 100.0 | 4.95 | 5.6x | 8.6x |
| self-trained, asym + guard (ours) | 95 % target | 94.9 | 1.990 | 0.284 | 5.467 | 37.18 | 18 | 2 | 86.7 | 100.0 | 2.67 | 10.4x | 9.4x |
| self-trained, asym + guard (ours) + LP guard | 95 % target | 93.0 | 0.806 | 0.095 | 2.530 | 7.50 | 14 | 0 | 96.7 | 100.0 | 3.88 | 7.1x | 7.8x |

Best **mean** gap (%) a rule family attains with a point at least that fast:

| rule family | >= 2x | >= 3x | >= 5x | >= 10x | >= 20x |
|---|---|---|---|---|---|
| Learning to Fix, BCE GNN (budget, comp) | 32.07 (tau 1 %, 7.5x, served 60 %) | 32.07 (tau 1 %, 7.5x, served 60 %) | 32.07 (tau 1 %, 7.5x, served 60 %) | – | – |
| Learning to Fix, REINFORCE GNN (budget, comp) | 0.76 (tau 1 %, 3.1x, served 90 %) | 0.76 (tau 1 %, 3.1x, served 90 %) | – | – | – |
| Learning to Fix, kNN (budget, comp) | 7.97 (tau 1 %, 2.5x, served 78 %) | 117.74 (tau 2 %, 5.7x, served 62 %) | 117.74 (tau 2 %, 5.7x, served 62 %) | – | – |
| Learning to Fix, kNN (budget, comp) + LP guard | 1.60 (tau 2 %, 3.5x, served 97 %) | 1.60 (tau 2 %, 3.5x, served 97 %) | – | – | – |
| Learning to Fix, self-trained GNN (budget, comp) | 15.18 (tau 1 %, 5.6x, served 78 %) | 15.18 (tau 1 %, 5.6x, served 78 %) | 15.18 (tau 1 %, 5.6x, served 78 %) | – | – |
| RACLearn (BCE confidence) | 1.38 (90 % target, 2.7x, served 87 %) | 38.51 (95 % target, 6.3x, served 80 %) | 38.51 (95 % target, 6.3x, served 80 %) | – | – |
| REINFORCE probabilities (ours) | 5.50 (95 % target, 26.0x, served 92 %) | 5.50 (95 % target, 26.0x, served 92 %) | 5.50 (95 % target, 26.0x, served 92 %) | 5.50 (95 % target, 26.0x, served 92 %) | 5.50 (95 % target, 26.0x, served 92 %) |
| REINFORCE probabilities (ours) + LP guard | 5.60 (97 % target, 30.9x, served 97 %) | 5.60 (97 % target, 30.9x, served 97 %) | 5.60 (97 % target, 30.9x, served 97 %) | 5.60 (97 % target, 30.9x, served 97 %) | 5.60 (97 % target, 30.9x, served 97 %) |
| [union] Learning to Fix, any model / tolerance / guard | 0.76 (tau 1 %, 3.1x, served 90 %) | 0.76 (tau 1 %, 3.1x, served 90 %) | 15.18 (tau 1 %, 5.6x, served 78 %) | – | – |
| [union] Learning to Fix, kNN as published (no guard) | 7.97 (tau 1 %, 2.5x, served 78 %) | 117.74 (tau 2 %, 5.7x, served 62 %) | 117.74 (tau 2 %, 5.7x, served 62 %) | – | – |
| [union] RACLearn or Learning to Fix (any model) | 0.76 (tau 1 %, 3.1x, served 90 %) | 0.76 (tau 1 %, 3.1x, served 90 %) | 15.18 (tau 1 %, 5.6x, served 78 %) | – | – |
| [union] ours, any ranking / guard | 0.40 (95 % target, 5.6x, served 97 %) | 0.40 (95 % target, 5.6x, served 97 %) | 0.40 (95 % target, 5.6x, served 97 %) | 1.99 (95 % target, 10.4x, served 87 %) | 5.50 (95 % target, 26.0x, served 92 %) |
| asymmetric + adequacy guard (ours) | 0.41 (90 % target, 4.1x, served 97 %) | 0.41 (90 % target, 4.1x, served 97 %) | 14.00 (95 % target, 9.3x, served 90 %) | – | – |
| learned error-cost + adequacy guard (ours) | 0.47 (90 % target, 4.3x, served 90 %) | 0.47 (90 % target, 4.3x, served 90 %) | 13.91 (95 % target, 10.0x, served 88 %) | – | – |
| learned error-cost + adequacy guard (ours) + LP guard | 0.40 (95 % target, 5.6x, served 97 %) | 0.40 (95 % target, 5.6x, served 97 %) | 0.40 (95 % target, 5.6x, served 97 %) | – | – |
| self-trained, asym + guard (ours) | 1.99 (95 % target, 10.4x, served 87 %) | 1.99 (95 % target, 10.4x, served 87 %) | 1.99 (95 % target, 10.4x, served 87 %) | 1.99 (95 % target, 10.4x, served 87 %) | – |
| self-trained, asym + guard (ours) + LP guard | 0.81 (95 % target, 7.1x, served 97 %) | 0.81 (95 % target, 7.1x, served 97 %) | 0.81 (95 % target, 7.1x, served 97 %) | – | – |

Best **median** gap (%) at equal speed-up:

| rule family | >= 2x | >= 3x | >= 5x | >= 10x | >= 20x |
|---|---|---|---|---|---|
| Learning to Fix, BCE GNN (budget, comp) | 0.47 (tau 1 %, 7.5x, served 60 %) | 0.47 (tau 1 %, 7.5x, served 60 %) | 0.47 (tau 1 %, 7.5x, served 60 %) | – | – |
| Learning to Fix, REINFORCE GNN (budget, comp) | 0.21 (tau 1 %, 3.1x, served 90 %) | 0.21 (tau 1 %, 3.1x, served 90 %) | – | – | – |
| Learning to Fix, kNN (budget, comp) | 0.36 (tau 1 %, 2.5x, served 78 %) | 1.75 (tau 2 %, 5.7x, served 62 %) | 1.75 (tau 2 %, 5.7x, served 62 %) | – | – |
| Learning to Fix, kNN (budget, comp) + LP guard | 0.13 (tau 2 %, 3.5x, served 97 %) | 0.13 (tau 2 %, 3.5x, served 97 %) | – | – | – |
| Learning to Fix, self-trained GNN (budget, comp) | 0.32 (tau 1 %, 5.6x, served 78 %) | 0.32 (tau 1 %, 5.6x, served 78 %) | 0.32 (tau 1 %, 5.6x, served 78 %) | – | – |
| RACLearn (BCE confidence) | 0.00 (90 % target, 2.7x, served 87 %) | 0.09 (95 % target, 6.3x, served 80 %) | 0.09 (95 % target, 6.3x, served 80 %) | – | – |
| REINFORCE probabilities (ours) | 1.48 (95 % target, 26.0x, served 92 %) | 1.48 (95 % target, 26.0x, served 92 %) | 1.48 (95 % target, 26.0x, served 92 %) | 1.48 (95 % target, 26.0x, served 92 %) | 1.48 (95 % target, 26.0x, served 92 %) |
| REINFORCE probabilities (ours) + LP guard | 2.17 (97 % target, 30.9x, served 97 %) | 2.17 (97 % target, 30.9x, served 97 %) | 2.17 (97 % target, 30.9x, served 97 %) | 2.17 (97 % target, 30.9x, served 97 %) | 2.17 (97 % target, 30.9x, served 97 %) |
| [union] Learning to Fix, any model / tolerance / guard | 0.13 (tau 2 %, 3.5x, served 97 %) | 0.13 (tau 2 %, 3.5x, served 97 %) | 0.32 (tau 1 %, 5.6x, served 78 %) | – | – |
| [union] Learning to Fix, kNN as published (no guard) | 0.36 (tau 1 %, 2.5x, served 78 %) | 1.75 (tau 2 %, 5.7x, served 62 %) | 1.75 (tau 2 %, 5.7x, served 62 %) | – | – |
| [union] RACLearn or Learning to Fix (any model) | 0.00 (90 % target, 2.7x, served 87 %) | 0.09 (95 % target, 6.3x, served 80 %) | 0.09 (95 % target, 6.3x, served 80 %) | – | – |
| [union] ours, any ranking / guard | 0.00 (90 % target, 4.3x, served 90 %) | 0.00 (90 % target, 4.3x, served 90 %) | 0.05 (95 % target, 10.0x, served 88 %) | 0.28 (95 % target, 10.4x, served 87 %) | 1.48 (95 % target, 26.0x, served 92 %) |
| asymmetric + adequacy guard (ours) | 0.06 (90 % target, 4.1x, served 97 %) | 0.06 (90 % target, 4.1x, served 97 %) | 0.27 (95 % target, 9.3x, served 90 %) | – | – |
| learned error-cost + adequacy guard (ours) | 0.00 (90 % target, 4.3x, served 90 %) | 0.00 (90 % target, 4.3x, served 90 %) | 0.05 (95 % target, 10.0x, served 88 %) | – | – |
| learned error-cost + adequacy guard (ours) + LP guard | 0.05 (95 % target, 5.6x, served 97 %) | 0.05 (95 % target, 5.6x, served 97 %) | 0.05 (95 % target, 5.6x, served 97 %) | – | – |
| self-trained, asym + guard (ours) | 0.28 (95 % target, 10.4x, served 87 %) | 0.28 (95 % target, 10.4x, served 87 %) | 0.28 (95 % target, 10.4x, served 87 %) | 0.28 (95 % target, 10.4x, served 87 %) | – |
| self-trained, asym + guard (ours) + LP guard | 0.10 (95 % target, 7.1x, served 97 %) | 0.10 (95 % target, 7.1x, served 97 %) | 0.10 (95 % target, 7.1x, served 97 %) | – | – |

Paired comparison: every Learning-to-Fix point against the rule of ours with the closest speed-up (difference of per-instance gaps, ours minus LtF, percentage points; bootstrap 95 % CI over instances):

| Learning to Fix | speed-up | ours | speed-up | mean diff | 95 % CI | median diff | ours better / LtF better |
|---|---|---|---|---|---|---|---|
| Learning to Fix, BCE GNN (budget, comp), tau 1 % | 7.5x | self-trained, asym + guard (ours) + LP guard, 95 % target | 7.1x | -31.260 | [-72.129, -7.204] | -0.145 | 33 / 15 |
| Learning to Fix, kNN (budget, comp), tau 1 % | 2.5x | asymmetric + adequacy guard (ours), 90 % target | 4.1x | -7.555 | [-14.453, -1.565] | -0.028 | 37 / 16 |
| Learning to Fix, kNN (budget, comp), tau 2 % | 5.7x | learned error-cost + adequacy guard (ours) + LP guard, 95 % target | 5.6x | -117.343 | [-186.928, -55.835] | -1.212 | 48 / 6 |
| Learning to Fix, kNN (budget, comp) + LP guard, tau 2 % | 3.5x | asymmetric + adequacy guard (ours), 90 % target | 4.1x | -1.187 | [-2.439, -0.231] | -0.080 | 37 / 15 |
| Learning to Fix, REINFORCE GNN (budget, comp), tau 1 % | 3.1x | asymmetric + adequacy guard (ours), 90 % target | 4.1x | -0.343 | [-0.621, -0.111] | -0.036 | 36 / 16 |
| Learning to Fix, REINFORCE GNN (budget, comp), tau 2 % | 3.9x | asymmetric + adequacy guard (ours), 90 % target | 4.1x | -0.602 | [-1.080, -0.227] | -0.078 | 41 / 11 |
| Learning to Fix, self-trained GNN (budget, comp), tau 1 % | 5.6x | learned error-cost + adequacy guard (ours) + LP guard, 95 % target | 5.6x | -14.779 | [-40.075, -0.650] | -0.007 | 32 / 18 |

## Validation (selection only; no back-to-back full MILP: speed-ups vs the dataset's MILP times) (9 instances)

| rule | point | fixed % | mean gap % | median gap % | p90 gap % | max gap % | # > 1 % | # > 10 % | served % | reduced MILP feasible % | time s | speed-up | median speed-up |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| Learning to Fix, BCE GNN (budget, comp) | tau 2 % | 97.2 | 115.183 | 2.523 | 217.860 | 973.30 | 6 | 4 | 44.4 | 100.0 | 3.91 | 9.2x | 25.1x |
| Learning to Fix, REINFORCE GNN (budget, comp) | tau 2 % | 89.1 | 0.514 | 0.352 | 0.930 | 1.81 | 1 | 0 | 100.0 | 100.0 | 10.70 | 3.4x | 4.4x |
| Learning to Fix, kNN (budget, comp) | tau 8 % | 97.1 | 1150.520 | 216.229 | 3487.166 | 4584.43 | 6 | 5 | 44.4 | 100.0 | 1.83 | 19.7x | 61.0x |
| Learning to Fix, kNN (budget, comp) | tau 4 % | 95.4 | 620.523 | 2.936 | 1830.152 | 1980.65 | 6 | 4 | 55.6 | 100.0 | 5.86 | 6.2x | 15.0x |
| Learning to Fix, kNN (budget, comp) | tau 2 % | 92.7 | 380.097 | 0.271 | 1377.179 | 1462.85 | 4 | 3 | 66.7 | 100.0 | 10.77 | 3.3x | 7.8x |
| Learning to Fix, kNN (budget, comp) | tau 1 % | 87.5 | 0.728 | 0.156 | 2.691 | 3.39 | 2 | 0 | 100.0 | 100.0 | 29.90 | 1.2x | 1.3x |
| Learning to Fix, kNN (budget, nocomp) | tau 4 % | 84.7 | 0.234 | 0.052 | 0.627 | 1.11 | 1 | 0 | 100.0 | 100.0 | 28.86 | 1.2x | 1.4x |
| Learning to Fix, kNN (each, comp) | tau 1 % | 98.4 | 1471.305 | 328.420 | 3785.938 | 5030.31 | 7 | 6 | 44.4 | 100.0 | 1.40 | 25.7x | 60.3x |
| Learning to Fix, kNN (each, comp) | tau 0.25 % | 94.7 | 439.627 | 2.475 | 1773.791 | 2030.81 | 6 | 4 | 55.6 | 100.0 | 6.98 | 5.2x | 10.2x |
| Learning to Fix, kNN (each, comp) | tau 0.1 % | 90.0 | 1.074 | 0.350 | 3.218 | 3.46 | 3 | 0 | 100.0 | 100.0 | 20.65 | 1.7x | 1.6x |
| Learning to Fix, self-trained GNN (budget, comp) | tau 2 % | 95.2 | 64.704 | 0.112 | 135.278 | 548.02 | 3 | 2 | 77.8 | 88.9 | 6.74 | 5.3x | 14.3x |

## Calibration (val): tolerance -> predicted impact and fixed share

| model | decomposition:impact:tau | calibration impact % | fixed share val % | fixed share test_fresh % |
|---|---|---|---|---|
| knn | budget:comp:0.001 | 0.100 | 69.6 | 70.2 |
| knn | each:comp:0.001 | 2.534 | 90.8 | 91.4 |
| knn | budget:comp:0.0025 | 0.250 | 74.9 | 75.7 |
| knn | each:comp:0.0025 | 5.866 | 95.0 | 95.2 |
| knn | budget:comp:0.005 | 0.499 | 80.2 | 81.2 |
| knn | each:comp:0.005 | 9.428 | 97.0 | 97.0 |
| knn | budget:comp:0.01 | 1.000 | 88.2 | 89.4 |
| knn | each:comp:0.01 | 14.554 | 98.5 | 98.5 |
| knn | budget:comp:0.02 | 1.999 | 93.3 | 94.1 |
| knn | budget:comp:0.04 | 3.999 | 95.7 | 96.0 |
| knn | budget:comp:0.08 | 7.997 | 97.5 | 97.8 |
| knn | budgetJ:comp:0.01 | 0.968 | 59.9 | 60.3 |
| knn | seq:comp:0.01 | 0.902 | 69.9 | 70.5 |
| knn | budgetJ:comp:0.02 | 1.590 | 63.6 | 63.9 |
| knn | budgetJ:comp:0.04 | 2.388 | 65.4 | 66.0 |
| bce | budget:comp:0.001 | 0.100 | 88.0 | 88.1 |
| bce | each:comp:0.001 | 1.955 | 93.5 | 93.3 |
| bce | budget:comp:0.0025 | 0.250 | 92.1 | 92.1 |
| bce | each:comp:0.0025 | 4.445 | 98.1 | 98.1 |
| bce | budget:comp:0.005 | 0.493 | 93.9 | 93.9 |
| bce | each:comp:0.005 | 6.853 | 98.9 | 98.9 |
| bce | budget:comp:0.01 | 0.996 | 95.9 | 95.7 |
| bce | each:comp:0.01 | 8.517 | 99.6 | 99.6 |
| bce | budget:comp:0.02 | 1.995 | 98.0 | 97.8 |
| bce | budget:comp:0.04 | 3.999 | 99.0 | 99.0 |
| bce | budget:comp:0.08 | 7.972 | 99.6 | 99.6 |
| bce | budgetJ:comp:0.01 | 0.500 | 82.5 | 82.3 |
| st | budget:comp:0.001 | 0.100 | 81.3 | 81.5 |
| st | each:comp:0.001 | 2.357 | 90.6 | 90.8 |
| st | budget:comp:0.0025 | 0.250 | 85.6 | 86.0 |
| st | each:comp:0.0025 | 4.993 | 95.3 | 95.5 |
| st | budget:comp:0.005 | 0.500 | 89.2 | 89.5 |
| st | each:comp:0.005 | 6.908 | 97.1 | 97.2 |
| st | budget:comp:0.01 | 0.999 | 92.7 | 92.9 |
| st | each:comp:0.01 | 9.743 | 99.8 | 99.9 |
| st | budget:comp:0.02 | 2.000 | 96.0 | 96.2 |
| st | budget:comp:0.04 | 3.998 | 98.9 | 98.9 |
| st | budget:comp:0.08 | 7.987 | 99.7 | 99.8 |
| st | budgetJ:comp:0.01 | 0.584 | 90.0 | 90.3 |
| rl | budget:comp:0.001 | 0.100 | 74.7 | 74.7 |
| rl | each:comp:0.001 | 3.052 | 82.2 | 82.1 |
| rl | budget:comp:0.0025 | 0.250 | 78.3 | 78.3 |
| rl | each:comp:0.0025 | 6.317 | 90.0 | 90.0 |
| rl | budget:comp:0.005 | 0.499 | 82.2 | 82.2 |
| rl | each:comp:0.005 | 9.708 | 95.1 | 95.2 |
| rl | budget:comp:0.01 | 1.000 | 85.8 | 85.9 |
| rl | each:comp:0.01 | 12.745 | 96.8 | 97.0 |
| rl | budget:comp:0.02 | 1.999 | 89.7 | 89.8 |
| rl | budget:comp:0.04 | 4.000 | 95.7 | 95.9 |
| rl | budget:comp:0.08 | 7.990 | 98.6 | 98.7 |
| rl | budgetJ:comp:0.01 | 0.451 | 75.5 | 75.6 |
| knn_bs0 | budget:comp:0.005 | 0.500 | 79.7 | 80.4 |
| knn_bs0 | each:comp:0.005 | 8.367 | 97.2 | 97.2 |
| knn_bs0 | budget:comp:0.01 | 1.000 | 86.1 | 86.9 |
| knn_bs0 | each:comp:0.01 | 14.458 | 98.5 | 98.4 |
| knn_bs0 | budget:comp:0.02 | 1.996 | 93.5 | 94.0 |
| knn_bs1 | budget:comp:0.005 | 0.499 | 82.4 | 83.4 |
| knn_bs1 | each:comp:0.005 | 10.092 | 96.6 | 96.7 |
| knn_bs1 | budget:comp:0.01 | 0.999 | 87.7 | 88.8 |
| knn_bs1 | each:comp:0.01 | 17.510 | 97.9 | 97.9 |
| knn_bs1 | budget:comp:0.02 | 1.999 | 92.4 | 93.4 |
| knn_bs2 | budget:comp:0.005 | 0.499 | 80.7 | 81.7 |
| knn_bs2 | each:comp:0.005 | 9.647 | 97.8 | 97.8 |
| knn_bs2 | budget:comp:0.01 | 0.998 | 89.6 | 90.5 |
| knn_bs2 | each:comp:0.01 | 11.890 | 98.7 | 98.6 |
| knn_bs2 | budget:comp:0.02 | 1.998 | 94.1 | 94.9 |
