# B3: 24-hour network-constrained UC (RTS-GMLC, uc24)

Generated by `scripts/uc_b3_report.py`. Method and discussion: `docs/methods/b3.md`.

## Probe (full MILP, T = 24, start hour 0, network on, 0.1 % gap, 900 s limit, 1 thread, 2 in parallel)

| day | time_s | final_gap_% | optimal | gap@60s_% | gap@180s_% | gap@300s_% | gap@600s_% | relax_gap_% | incumbents |
|---|---|---|---|---|---|---|---|---|---|
| 16 | 900.6 | 0.225 | False | 2.834 | 0.335 | 0.313 | 0.257 | 0.810 | 4 |
| 108 | 900.1 | 0.142 | False | 0.359 | 0.170 | 0.163 | 0.142 | 0.347 | 7 |
| 196 | 80.1 | 0.089 | True | 0.275 | – | – | – | 0.159 | 3 |
| 288 | 75.4 | 0.096 | True | 0.857 | – | – | – | 0.160 | 4 |


## Data generation

- **train** (300 instances, mode lp, wall 8.5 min): workers 2, label_s_mean 3.333, relax_s_mean 1.930, c_lf_over_relax_% 75.864, lf_label_served_% 20.667, blk_label_served_% 67.000
- **val** (30 instances, mode lp, wall 0.9 min): workers 2, label_s_mean 3.192, relax_s_mean 1.873, c_lf_over_relax_% 41.865, lf_label_served_% 23.333, blk_label_served_% 70.000
- **test** (40 instances, mode milp, wall 52.4 min): workers 2, label_s_mean 2.165, relax_s_mean 1.234, c_lf_over_relax_% 55.827, lf_label_served_% 17.500, blk_label_served_% 75.000, milp_time_mean 154.314, milp_time_median 98.066, milp_opt_frac 0.700, milp_gap_mean_% 0.156, milp_gap_max_% 0.774, relax_gap_% 0.379, lf_label_gap_mean_% 55.087, lf_label_gap_median_% 9.452, blk_label_gap_median_% 1.522, milp_served_% 97.500, lp_check_max_rel_err 0.000, loadavg_mean 6.651

## Full MILP on the test set (300 s, 0.1 %)

n 40, time_mean_s 154, time_median_s 98.1, time_min_s 2.87, cpu_mean_s 108, hit_limit_% 30, final_gap_mean_% 0.156, final_gap_max_% 0.774, t_within_0.5%_of_final_median_s 28.4, t_within_0.1%_of_final_median_s 34.3, t_final_incumbent_median_s 54.1, t_within_0.1%_of_final_mean_s 73.8, served_% 97.5, loadavg_mean 6.65

## Training (no full MILP)

- labels: LP relaxation + repairs, 3.33 s per instance (relaxation 1.93 s)
- LF-BCE: 0.6 min; REINFORCE: 14.8 min, 5968 dispatch LPs; selected checkpoint step 80
- decoding thresholds chosen on val: lf_bce 0.3, lf_rl 0.5

Validation of REINFORCE checkpoints (top-1 + block repair -> LP):

| step | block gap_mean_% | block gap_median_% | block no_shed_no_shortfall_% | block gap_mean_served_% |
|---|---|---|---|---|
| 0 | 44.6 | 3.889 | 66.7 | 2.305 |
| 20 | 16.9 | 9.969 | 96.7 | 16.8 |
| 40 | 23.8 | 11.2 | 86.7 | 13.1 |
| 60 | 15.3 | 10.9 | 96.7 | 15.1 |
| 80 | 13.6 | 8.377 | 86.7 | 8.234 |


## End-to-end (test): one LP (or screening), no MILP

| method | served % | median gap % | mean gap, served % | mean gap % | units on | LPs / inst. |
|---|---|---|---|---|---|---|
| full MILP (reference) | 97.5 | 0.000 | 0.000 | 0.000 | 13.7 | 0.000 |
| rounded LP relaxation + adequacy + min up/down repair (training label) | 17.5 | 9.452 | 0.248 | 55.1 | 13.5 | 1.000 |
| rounded LP relaxation + block repair | 75.0 | 1.522 | 1.760 | 18.5 | 13.9 | 1.000 |
| LF-BCE (imitation, no MILP): top-1 -> LP | 2.500 | 361.9 | 2.472 | 655.5 | 13.6 | 1.000 |
| LF-BCE (imitation, no MILP): top-1 + block repair -> LP | 65.0 | 3.262 | 2.664 | 35.9 | 14.3 | 1.000 |
| LF-BCE (imitation, no MILP): threshold 0.3 (val) + block repair -> LP | 75.0 | 4.546 | 4.119 | 17.1 | 14.7 | 1.000 |
| LF-BCE (imitation, no MILP): candidate screening (block repair) -> LP | 85.0 | 2.189 | 3.165 | 6.159 | 14.4 | 15.0 |
| LF-BCE + REINFORCE (LP critic, no MILP): top-1 -> LP | 75.0 | 11.9 | 14.0 | 28.8 | 16.8 | 1.000 |
| LF-BCE + REINFORCE (LP critic, no MILP): top-1 + block repair -> LP | 87.5 | 10.3 | 13.7 | 13.9 | 16.8 | 1.000 |
| LF-BCE + REINFORCE (LP critic, no MILP): threshold 0.5 (val) + block repair -> LP | 87.5 | 10.3 | 13.7 | 13.9 | 16.8 | 1.000 |
| LF-BCE + REINFORCE (LP critic, no MILP): candidate screening (block repair) -> LP | 92.5 | 4.283 | 5.879 | 6.383 | 15.0 | 14.9 |


## Fixing: selection on val (per ratio: lowest mean val cost (gap to the val LP-relaxation bound) among guarded rankings, ties within 0.01 pp -> lowest pipeline time): {'80': 'bce_asym_g', '90': 'bce_g', '95': 'bce_g'}

| method | n | fixed_share_% | gap_mean_% | gap_median_% | gap_max_% | served_% | speedup_mean_x | limit_hit_% |
|---|---|---|---|---|---|---|---|---|
| LP relaxation (reference; no full MILP) | 6 |  | 0.000 | 0.000 |  | 0.000 |  |  |
| 80%|bce_g | 6 | 80.0 | 0.666 | 0.693 | 1.347 | 83.3 | – | 0.000 |
| 80%|bce_asym_g | 6 | 80.0 | 0.636 | 0.745 | 1.140 | 100.0 | – | 0.000 |
| 80%|rl_g | 6 | 80.0 | 0.761 | 0.797 | 1.159 | 100.0 | – | 0.000 |
| 90%|bce_g | 6 | 89.9 | 0.715 | 0.784 | 1.258 | 83.3 | – | 0.000 |
| 90%|bce_asym_g | 6 | 90.0 | 1.040 | 1.120 | 1.465 | 83.3 | – | 0.000 |
| 90%|rl_g | 6 | 89.9 | 2.597 | 1.101 | 10.4 | 100.0 | – | 0.000 |
| 95%|bce_g | 6 | 92.2 | 0.983 | 0.797 | 2.077 | 100.0 | – | 0.000 |
| 95%|bce_asym_g | 6 | 94.9 | 1.505 | 1.325 | 2.650 | 100.0 | – | 0.000 |
| 95%|rl_g | 6 | 93.1 | 4.220 | 3.265 | 11.7 | 100.0 | – | 0.000 |


## Solver acceleration (test): partial fixing + reduced MILP vs the full MILP

Speed-up = full-MILP time (generation run) / pipeline time (LP relaxation for features + guard LPs + reduced MILP). TTQ = time the full MILP's incumbent log needs to reach the reduced solution's cost (censored at the full MILP's time when never reached).

| method | n | fixed % | mean gap % | median gap % | p90 gap % | max gap % | served % | time s | speed-up (mean times) | speed-up (median) | CPU speed-up | full reaches cost % | TTQ speed-up (median) | limit hit % | fallback % |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| full MILP (generation run) | 40 |  | 0.000 | 0.000 |  |  | 97.5 | 154.3 |  |  |  |  |  |  |  |
| 80%|raclearn | 40 | 80.0 | 0.331 | 0.140 | 0.687 | 3.302 | 92.5 | 45.8 | 3.371 | 2.837 | 3.314 | 85.0 | 1.272 | 0.000 | 0.000 |
| 90%|raclearn | 40 | 90.0 | 26.7 | 0.650 | 55.3 | 511.6 | 67.5 | 28.6 | 5.401 | 5.508 | 5.295 | 92.5 | 1.137 | 0.000 | 0.000 |
| 95%|raclearn | 40 | 95.0 | 138.4 | 2.631 | 385.8 | 1915.7 | 40.0 | 10.7 | 14.4 | 13.1 | 13.6 | 97.5 | 2.189 | 0.000 | 0.000 |
| 80%|best=bce_asym_g | 40 | 80.0 | 0.538 | 0.282 | 1.245 | 4.198 | 95.0 | 33.0 | 4.675 | 4.284 | 4.578 | 97.5 | 1.371 | 0.000 | 0.000 |
| 90%|best=bce_g | 40 | 87.4 | 0.570 | 0.326 | 1.587 | 4.119 | 92.5 | 32.6 | 4.738 | 4.470 | 4.651 | 87.5 | 2.009 | 0.000 | 0.000 |
| 95%|best=bce_g | 40 | 85.4 | 0.521 | 0.360 | 1.308 | 1.956 | 95.0 | 32.4 | 4.764 | 4.084 | 4.665 | 90.0 | 1.848 | 2.500 | 0.000 |


Additional rankings (not selected on val; reported for the speed / quality frontier):

| method | n | fixed % | mean gap % | median gap % | p90 gap % | max gap % | served % | time s | speed-up (mean times) | speed-up (median) | CPU speed-up | full reaches cost % | TTQ speed-up (median) | limit hit % | fallback % |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| full MILP (generation run) | 40 |  | 0.000 | 0.000 |  |  | 97.5 | 154.3 |  |  |  |  |  |  |  |
| 90%|rl | 40 | 90.0 | 3.156 | 1.106 | 8.568 | 19.3 | 92.5 | 15.2 | 10.2 | 9.355 | 9.772 | 100.0 | 2.752 | 0.000 | 0.000 |
| 90%|rl_g | 40 | 90.0 | 3.156 | 1.106 | 8.568 | 19.3 | 92.5 | 15.6 | 9.890 | 8.710 | 9.518 | 100.0 | 2.743 | 0.000 | 0.000 |
| 95%|rl | 40 | 94.9 | 8.834 | 5.269 | 19.8 | 51.5 | 92.5 | 5.929 | 26.0 | 27.0 | 24.1 | 100.0 | 5.340 | 0.000 | 0.000 |
| 95%|rl_g | 40 | 90.3 | 8.874 | 5.269 | 19.8 | 51.5 | 97.5 | 5.754 | 26.8 | 25.5 | 24.1 | 100.0 | 5.566 | 0.000 | 0.000 |


Back-to-back subset (6 instances; full MILP re-solved in the same worker, mean 177 s vs 172 s in generation):

| method | n | fixed % | mean gap % | median gap % | p90 gap % | max gap % | served % | time s | speed-up (mean times) | speed-up (median) | CPU speed-up | full reaches cost % | TTQ speed-up (median) | limit hit % | fallback % |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| full MILP (generation run) | 6 |  | 0.000 | 0.000 |  |  | 100.0 | 176.6 |  |  |  |  |  |  |  |
| 80%|raclearn | 6 | 80.0 | 0.111 | 0.030 | 0.346 | 0.358 | 100.0 | 50.9 | 3.474 | 4.481 | 3.364 | 66.7 | 1.024 | 0.000 | 0.000 |
| 90%|raclearn | 6 | 90.0 | 85.8 | 0.783 | 256.6 | 511.6 | 83.3 | 35.3 | 5.006 | 5.884 | 4.886 | 100.0 | 0.678 | 0.000 | 0.000 |
| 95%|raclearn | 6 | 95.0 | 355.6 | 1.571 | 1064.6 | 1915.7 | 66.7 | 12.7 | 13.9 | 25.8 | 12.9 | 100.0 | 0.713 | 0.000 | 0.000 |
| 80%|best=bce_asym_g | 6 | 80.0 | 0.701 | 0.194 | 1.878 | 2.485 | 100.0 | 37.9 | 4.664 | 4.689 | 4.524 | 100.0 | 0.976 | 0.000 | 0.000 |
| 90%|best=bce_g | 6 | 87.0 | 0.531 | 0.198 | 1.398 | 1.564 | 100.0 | 40.5 | 4.366 | 4.986 | 4.238 | 83.3 | 1.513 | 0.000 | 0.000 |
| 95%|best=bce_g | 6 | 87.8 | 0.995 | 1.248 | 1.571 | 1.840 | 100.0 | 25.4 | 6.964 | 5.398 | 6.659 | 83.3 | 3.078 | 0.000 | 0.000 |


## Anytime comparison (test): time to a solution within q % of the full MILP's final cost

Full MILP: first incumbent below the target. Fixing pipeline: LP relaxation + guards + first incumbent of the reduced MILP below the target (instances where the reduced MILP never reaches the target count as failures in 'reduced reaches').

| target | method | n | reduced_reaches_% | full_time_to_target_median_s | reduced_time_to_target_median_s | speedup_median_x (both reach) | speedup_mean_times_x (both reach) |
|---|---|---|---|---|---|---|---|
| within 0.5 % of full MILP cost | 80%|raclearn | 40 | 77.5 | 28.4 | 16.1 | 1.894 | 1.768 |
| within 0.5 % of full MILP cost | 90%|raclearn | 40 | 45.0 | 28.4 | 12.9 | 2.064 | 2.256 |
| within 0.5 % of full MILP cost | 95%|raclearn | 40 | 20.0 | 28.4 | 7.240 | 2.315 | 2.197 |
| within 0.5 % of full MILP cost | 80%|best=bce_asym_g | 40 | 65.0 | 28.4 | 13.5 | 1.994 | 2.542 |
| within 0.5 % of full MILP cost | 90%|best=bce_g | 40 | 67.5 | 28.4 | 12.3 | 2.133 | 2.893 |
| within 0.5 % of full MILP cost | 95%|best=bce_g | 40 | 57.5 | 28.4 | 12.6 | 2.006 | 2.530 |
| within 0.5 % of full MILP cost | 90%|rl | 40 | 32.5 | 28.4 | 7.310 | 2.779 | 3.048 |
| within 0.5 % of full MILP cost | 90%|rl_g | 40 | 32.5 | 28.4 | 7.852 | 2.685 | 2.873 |
| within 0.5 % of full MILP cost | 95%|rl | 40 | 10.0 | 28.4 | 6.326 | 1.666 | 2.130 |
| within 0.5 % of full MILP cost | 95%|rl_g | 40 | 12.5 | 28.4 | 5.702 | 1.710 | 2.582 |
| within 0.25 % of full MILP cost | 80%|raclearn | 40 | 62.5 | 31.8 | 16.8 | 1.894 | 1.957 |
| within 0.25 % of full MILP cost | 90%|raclearn | 40 | 27.5 | 31.8 | 12.9 | 2.052 | 2.280 |
| within 0.25 % of full MILP cost | 95%|raclearn | 40 | 10.0 | 31.8 | 4.740 | 2.233 | 2.993 |
| within 0.25 % of full MILP cost | 80%|best=bce_asym_g | 40 | 45.0 | 31.8 | 12.0 | 2.163 | 2.291 |
| within 0.25 % of full MILP cost | 90%|best=bce_g | 40 | 45.0 | 31.8 | 11.3 | 2.104 | 2.731 |
| within 0.25 % of full MILP cost | 95%|best=bce_g | 40 | 42.5 | 31.8 | 12.5 | 2.392 | 3.308 |
| within 0.25 % of full MILP cost | 90%|rl | 40 | 15.0 | 31.8 | 10.1 | 2.731 | 2.817 |
| within 0.25 % of full MILP cost | 90%|rl_g | 40 | 15.0 | 31.8 | 10.6 | 2.702 | 2.676 |
| within 0.25 % of full MILP cost | 95%|rl | 40 | 5.000 | 31.8 | 4.576 | 1.666 | 1.073 |
| within 0.25 % of full MILP cost | 95%|rl_g | 40 | 7.500 | 31.8 | 4.374 | 1.710 | 2.548 |
| within 0.1 % of full MILP cost | 80%|raclearn | 40 | 45.0 | 34.3 | 15.6 | 1.958 | 2.078 |
| within 0.1 % of full MILP cost | 90%|raclearn | 40 | 17.5 | 34.3 | 10.9 | 2.052 | 2.139 |
| within 0.1 % of full MILP cost | 95%|raclearn | 40 | 7.500 | 34.3 | 2.778 | 1.955 | 1.943 |
| within 0.1 % of full MILP cost | 80%|best=bce_asym_g | 40 | 32.5 | 34.3 | 11.2 | 2.154 | 1.938 |
| within 0.1 % of full MILP cost | 90%|best=bce_g | 40 | 32.5 | 34.3 | 11.4 | 2.179 | 3.498 |
| within 0.1 % of full MILP cost | 95%|best=bce_g | 40 | 27.5 | 34.3 | 15.0 | 2.096 | 3.031 |
| within 0.1 % of full MILP cost | 90%|rl | 40 | 10.0 | 34.3 | 10.3 | 3.051 | 2.852 |
| within 0.1 % of full MILP cost | 90%|rl_g | 40 | 10.0 | 34.3 | 11.1 | 2.963 | 2.718 |
| within 0.1 % of full MILP cost | 95%|rl | 40 | 2.500 | 34.3 | 7.995 | 0.872 | 0.872 |
| within 0.1 % of full MILP cost | 95%|rl_g | 40 | 2.500 | 34.3 | 7.293 | 0.956 | 0.956 |


